%% MATPOWER Case Format : Version 2
function mpc = pglib_opf_case1354_pegase
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100.0;
%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
	3	1	151.0	48.8	0.0	4.69	0	1.0	0.0	220.0	5	1.1	0.9				
	4	1	171.41	23.4	0.0	2.1	0	1.0	0.0	220.0	5	1.1	0.9				
	10	1	134.0	24.7	0.0	12.44	0	1.0	0.0	220.0	5	1.1	0.9				
	21	1	161.2	39.3	0.0	30.709999999999997	0	1.0	0.0	220.0	5	1.1	0.9				
	22	1	0.0	0.0	0.0	0.8500000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	26	1	167.3	54.79999999999999	0.0	110.54000000000002	0	1.0	0.0	380.0	5	1.1	0.9				
	29	1	152.9	49.4	0.0	27.65	0	1.0	0.0	380.0	5	1.1	0.9				
	44	1	0.0	0.0	0.0	7.2700000000000005	0	1.0	0.0	220.0	5	1.1	0.9				
	53	1	48.65	16.1	0.0	7.139999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	58	1	0.0	0.0	0.0	2.31	0	1.0	0.0	380.0	5	1.1	0.9				
	59	1	119.19999999999999	20.7	0.0	3.3099999999999996	0	1.0	0.0	220.0	5	1.1	0.9				
	90	1	363.25	115.38999999999999	0.0	3.95	0	1.0	0.0	220.0	5	1.1	0.9				
	96	1	-8.4	28.660000000000004	0.0	3.49	0	1.0	0.0	220.0	5	1.1	0.9				
	113	1	0.0	0.0	0.0	6.532710999999999	0	1.0	0.0	380.0	5	1.1	0.9				
	115	1	0.0	0.0	0.0	4.21	0	1.0	0.0	220.0	5	1.1	0.9				
	118	1	704.53	-35.33	0.0	13.102834	0	1.0	0.0	380.0	5	1.1	0.9				
	124	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	128	1	23.73	12.7	0.0	0.52	0	1.0	0.0	220.0	5	1.1	0.9				
	145	1	38.34	5.6	0.0	7.64	0	1.0	0.0	220.0	5	1.1	0.9				
	148	1	32.34	12.0	0.0	6.1	0	1.0	0.0	220.0	5	1.1	0.9				
	150	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	163	1	147.76	32.73	0.0	8.34	0	1.0	0.0	220.0	5	1.1	0.9				
	171	1	100.8	13.200000000000001	0.0	5.24	0	1.0	0.0	220.0	5	1.1	0.9				
	174	1	370.5	-17.0	0.0	9.91	0	1.0	0.0	220.0	5	1.1	0.9				
	184	1	0.0	0.0	0.0	2.42	0	1.0	0.0	220.0	5	1.1	0.9				
	188	1	36.84	13.900000000000002	0.0	3.3000000000000003	0	1.0	0.0	220.0	5	1.1	0.9				
	195	1	73.14	21.55	0.0	8.52	0	1.0	0.0	220.0	5	1.1	0.9				
	196	1	0.0	0.0	0.0	12.48	0	1.0	0.0	220.0	5	1.1	0.9				
	198	1	39.74	11.8	0.0	1.44	0	1.0	0.0	220.0	5	1.1	0.9				
	207	1	321.98	84.4	0.0	1.34	0	1.0	0.0	220.0	5	1.1	0.9				
	216	1	155.6	54.7	0.0	2.21	0	1.0	0.0	220.0	5	1.1	0.9				
	217	1	105.2	0.1	0.0	7.359999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	218	1	69.83	15.120000000000001	0.0	2.23	0	1.0	0.0	220.0	5	1.1	0.9				
	221	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	225	1	0.0	0.0	0.0	1.15	0	1.0	0.0	220.0	5	1.1	0.9				
	280	1	119.6	29.600000000000005	0.0	5.34	0	1.0	0.0	220.0	5	1.1	0.9				
	283	1	27.33	11.9	0.0	1.17	0	1.0	0.0	220.0	5	1.1	0.9				
	292	1	13.819999999999999	1.4	0.0	0.7	0	1.0	0.0	220.0	5	1.1	0.9				
	305	1	103.0	12.0	0.0	0.63	0	1.0	0.0	220.0	5	1.1	0.9				
	306	1	0.0	0.0	0.0	4.76	0	1.0	0.0	220.0	5	1.1	0.9				
	314	1	163.1	46.3	0.0	10.6	0	1.0	0.0	220.0	5	1.1	0.9				
	333	1	524.5	43.0	0.0	6.849999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	338	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	346	1	197.5	48.3	0.0	0.71	0	1.0	0.0	220.0	5	1.1	0.9				
	350	1	110.4	26.200000000000003	0.0	5.62	0	1.0	0.0	220.0	5	1.1	0.9				
	352	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	367	1	65.17	-51.5	0.0	4.85	0	1.0	0.0	220.0	5	1.1	0.9				
	401	1	56.49999999999999	36.29	0.0	3.08	0	1.0	0.0	220.0	5	1.1	0.9				
	408	1	129.1	7.400000000000001	0.0	0.04	0	1.0	0.0	220.0	5	1.1	0.9				
	410	1	170.89	50.38	0.0	6.4399999999999995	0	1.0	0.0	220.0	5	1.1	0.9				
	413	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	416	1	70.68	13.5	0.0	6.959999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	426	1	123.1	6.5	0.0	3.25	0	1.0	0.0	220.0	5	1.1	0.9				
	432	1	0.0	0.0	0.0	68.517663	0	1.0	0.0	380.0	5	1.1	0.9				
	444	1	0.0	0.0	0.0	2.45	0	1.0	0.0	220.0	5	1.1	0.9				
	449	1	0.0	0.0	0.0	29.42	0	1.0	0.0	380.0	5	1.1	0.9				
	453	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	455	1	274.32	5.66	0.0	13.239999999999998	0	1.0	0.0	220.0	5	1.1	0.9				
	490	1	20.52	4.0	0.0	2.77	0	1.0	0.0	220.0	5	1.1	0.9				
	500	1	144.4	35.5	0.0	7.66	0	1.0	0.0	220.0	5	1.1	0.9				
	502	1	0.0	0.0	0.0	1.96	0	1.0	0.0	220.0	5	1.1	0.9				
	506	1	0.0	0.0	0.0	0.4	0	1.0	0.0	380.0	5	1.1	0.9				
	513	1	57.46	17.1	0.0	1.6099999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	516	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	520	1	118.5	20.4	0.0	2.57	0	1.0	0.0	220.0	5	1.1	0.9				
	549	1	0.0	0.0	0.0	5.15	0	1.0	0.0	220.0	5	1.1	0.9				
	554	1	0.0	0.0	0.0	1.97	0	1.0	0.0	220.0	5	1.1	0.9				
	556	1	16.52	9.0	0.0	1.17	0	1.0	0.0	220.0	5	1.1	0.9				
	561	1	0.0	0.0	0.0	0.32	0	1.0	0.0	220.0	5	1.1	0.9				
	564	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	575	1	0.0	0.0	0.0	0.67	0	1.0	0.0	220.0	5	1.1	0.9				
	583	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	594	1	67.57	17.0	0.0	5.75	0	1.0	0.0	220.0	5	1.1	0.9				
	601	1	140.6	42.6	0.0	5.71	0	1.0	0.0	220.0	5	1.1	0.9				
	604	1	33.24	4.4	0.0	24.54	0	1.0	0.0	380.0	5	1.1	0.9				
	608	1	150.9	10.4	0.0	4.77	0	1.0	0.0	220.0	5	1.1	0.9				
	609	1	0.0	0.0	0.0	5.67	0	1.0	0.0	220.0	5	1.1	0.9				
	615	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	616	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	619	1	72.88	14.400000000000002	0.0	2.96	0	1.0	0.0	220.0	5	1.1	0.9				
	639	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	641	1	45.32	18.5	0.0	0.74	0	1.0	0.0	220.0	5	1.1	0.9				
	658	1	258.4	66.7	0.0	5.87	0	1.0	0.0	220.0	5	1.1	0.9				
	661	1	0.0	0.0	0.0	0.6	0	1.0	0.0	380.0	5	1.1	0.9				
	666	1	-5.61	-2.79	0.0	150.93	0	1.0	0.0	380.0	5	1.1	0.9				
	678	1	232.09999999999997	89.8	0.0	0.09	0	1.0	0.0	220.0	5	1.1	0.9				
	682	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	687	1	0.0	0.0	0.0	5.6	0	1.0	0.0	220.0	5	1.1	0.9				
	707	1	83.99	21.2	0.0	5.36	0	1.0	0.0	220.0	5	1.1	0.9				
	718	1	135.11	41.0	0.0	5.31	0	1.0	0.0	220.0	5	1.1	0.9				
	720	1	0.0	0.0	0.0	23.554121	0	1.0	0.0	380.0	5	1.1	0.9				
	726	1	400.3	189.9	0.0	0.53	0	1.0	0.0	220.0	5	1.1	0.9				
	742	1	0.0	0.0	0.0	2.83	0	1.0	0.0	220.0	5	1.1	0.9				
	747	1	69.58	16.0	0.0	3.03	0	1.0	0.0	220.0	5	1.1	0.9				
	749	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	750	1	0.0	0.0	0.0	18.63	0	1.0	0.0	220.0	5	1.1	0.9				
	757	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	766	1	0.0	0.0	0.0	7.85	0	1.0	0.0	220.0	5	1.1	0.9				
	769	1	152.57	40.0	0.0	6.12	0	1.0	0.0	220.0	5	1.1	0.9				
	772	1	343.9	141.9	0.0	5.55	0	1.0	0.0	220.0	5	1.1	0.9				
	776	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	778	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	789	1	0.0	0.0	0.0	6.63	0	1.0	0.0	220.0	5	1.1	0.9				
	795	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	800	1	50.56	18.0	0.0	0.11	0	1.0	0.0	220.0	5	1.1	0.9				
	803	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	804	1	0.0	0.0	0.0	7.26	0	1.0	0.0	220.0	5	1.1	0.9				
	805	1	124.50000000000001	29.600000000000005	0.0	15.4	0	1.0	0.0	220.0	5	1.1	0.9				
	809	1	0.0	0.0	0.0	58.08868700000001	0	1.0	0.0	380.0	5	1.1	0.9				
	819	1	0.0	0.0	0.0	0.22	0	1.0	0.0	220.0	5	1.1	0.9				
	823	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	839	1	0.0	0.0	0.0	8.17514	0	1.0	0.0	380.0	5	1.1	0.9				
	851	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	858	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	870	1	110.00000000000001	3.4000000000000004	0.0	11.95	0	1.0	0.0	220.0	5	1.1	0.9				
	871	1	108.89	-21.76	0.0	3.72	0	1.0	0.0	220.0	5	1.1	0.9				
	883	1	192.5	78.3	0.0	6.65	0	1.0	0.0	220.0	5	1.1	0.9				
	891	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	892	1	0.0	0.0	0.0	9.1	0	1.0	0.0	220.0	5	1.1	0.9				
	900	1	0.0	0.0	0.0	0.15	0	1.0	0.0	220.0	5	1.1	0.9				
	903	1	82.69	20.1	0.0	1.36	0	1.0	0.0	220.0	5	1.1	0.9				
	905	1	631.71	-54.16	0.0	7.534129	0	1.0	0.0	380.0	5	1.1	0.9				
	907	1	0.0	0.0	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	908	1	125.9	-0.5	0.0	0.21	0	1.0	0.0	220.0	5	1.1	0.9				
	920	1	34.44	8.5	0.0	1.11	0	1.0	0.0	220.0	5	1.1	0.9				
	923	1	62.07	14.7	0.0	4.84	0	1.0	0.0	220.0	5	1.1	0.9				
	933	1	0.0	0.0	0.0	22.75	0	1.0	0.0	220.0	5	1.1	0.9				
	935	1	0.0	0.0	0.0	9.46	0	1.0	0.0	220.0	5	1.1	0.9				
	953	1	108.7	-12.15	0.0	37.11	0	1.0	0.0	380.0	5	1.1	0.9				
	954	1	66.27	13.600000000000001	0.0	0.67	0	1.0	0.0	220.0	5	1.1	0.9				
	960	1	0.0	0.0	0.0	108.72860199999998	0	1.0	0.0	380.0	5	1.1	0.9				
	964	1	88.5	16.5	0.0	146.44	0	1.0	0.0	380.0	5	1.1	0.9				
	972	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.3	0.7				
	980	1	14.71	4.6	0.0	7.88	0	1.0	0.0	220.0	5	1.1	0.9				
	1001	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1002	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1005	1	0.0	0.0	0.0	0.8100000000000002	0	1.0	0.0	220.0	5	1.1	0.9				
	1015	1	44.55	0.0	0.0	4.78	0	1.0	0.0	220.0	5	1.1	0.9				
	1026	1	201.40000000000003	53.0	0.0	9.67	0	1.0	0.0	220.0	5	1.1	0.9				
	1027	1	-5.91	-2.33	0.0	30.393595	0	1.0	0.0	380.0	5	1.1	0.9				
	1033	1	26.33	5.3	0.0	4.31	0	1.0	0.0	220.0	5	1.1	0.9				
	1035	1	382.5	57.9	0.0	8.16	0	1.0	0.0	220.0	5	1.1	0.9				
	1039	1	34.64	0.0	0.0	0.91	0	1.0	0.0	220.0	5	1.1	0.9				
	1040	1	31.94	8.8	0.0	3.7900000000000005	0	1.0	0.0	220.0	5	1.1	0.9				
	1043	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	1051	1	0.0	0.0	0.0	3.7900000000000005	0	1.0	0.0	220.0	5	1.1	0.9				
	1077	1	0.0	0.0	0.0	0.1	0	1.0	0.0	220.0	5	1.1	0.9				
	1078	1	0.0	0.0	0.0	4.74	0	1.0	0.0	220.0	5	1.1	0.9				
	1081	1	277.86	58.95	0.0	182.880644	0	1.0	0.0	380.0	5	1.1	0.9				
	1083	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1090	1	56.06	18.7	0.0	4.24	0	1.0	0.0	220.0	5	1.1	0.9				
	1093	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	1096	1	0.0	0.0	0.0	0.16	0	1.0	0.0	220.0	5	1.1	0.9				
	1100	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1101	1	0.0	0.0	0.0	2.05	0	1.0	0.0	220.0	5	1.1	0.9				
	1102	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1105	1	29.830000000000002	7.3	0.0	6.49	0	1.0	0.0	220.0	5	1.1	0.9				
	1111	1	0.0	0.0	0.0	1.1	0	1.0	0.0	220.0	5	1.1	0.9				
	1129	1	190.47	55.03	0.0	6.7	0	1.0	0.0	220.0	5	1.1	0.9				
	1136	1	16.22	2.0	0.0	0.71	0	1.0	0.0	220.0	5	1.1	0.9				
	1137	1	0.0	0.0	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	1146	1	32.84	0.0	0.0	1.41	0	1.0	0.0	220.0	5	1.1	0.9				
	1151	1	0.0	0.0	0.0	18.82	0	1.0	0.0	220.0	5	1.1	0.9				
	1153	1	12.41	3.9	0.0	2.23	0	1.0	0.0	220.0	5	1.1	0.9				
	1156	1	65.67	24.0	0.0	9.95	0	1.0	0.0	220.0	5	1.1	0.9				
	1159	1	112.4	13.0	0.0	3.9900000000000007	0	1.0	0.0	220.0	5	1.1	0.9				
	1172	1	0.0	0.0	0.0	2.3	0	1.0	0.0	220.0	5	1.1	0.9				
	1179	1	86.6	23.4	0.0	0.39	0	1.0	0.0	220.0	5	1.1	0.9				
	1183	1	199.4	-19.9	0.0	6.68	0	1.0	0.0	220.0	5	1.1	0.9				
	1187	1	67.57	21.2	0.0	5.71	0	1.0	0.0	220.0	5	1.1	0.9				
	1188	1	30.930000000000003	6.6000000000000005	0.0	9.09	0	1.0	0.0	220.0	5	1.1	0.9				
	1194	1	129.6	13.3	0.0	13.98	0	1.0	0.0	380.0	5	1.1	0.9				
	1198	1	0.0	0.0	0.0	30.637696	0	1.0	0.0	380.0	5	1.1	0.9				
	1201	1	114.1	23.5	0.0	1.08	0	1.0	0.0	220.0	5	1.1	0.9				
	1216	1	0.0	0.0	0.0	4.93	0	1.0	0.0	220.0	5	1.1	0.9				
	1233	1	0.0	0.0	0.0	1.72	0	1.0	0.0	220.0	5	1.1	0.9				
	1234	1	71.78	17.9	0.0	1.96	0	1.0	0.0	220.0	5	1.1	0.9				
	1237	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.3	0.7				
	1248	1	0.0	0.0	0.0	1.17	0	1.0	0.0	220.0	5	1.1	0.9				
	1249	1	348.93	26.47	0.0	9.36	0	1.0	0.0	380.0	5	1.1	0.9				
	1251	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	1262	1	0.0	0.0	0.0	10.73	0	1.0	0.0	220.0	5	1.1	0.9				
	1265	1	173.0	-21.3	0.0	5.93	0	1.0	0.0	220.0	5	1.1	0.9				
	1275	1	52.459999999999994	2.9	0.0	0.35	0	1.0	0.0	220.0	5	1.1	0.9				
	1295	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1301	1	479.0	99.2	0.0	10.68	0	1.0	0.0	220.0	5	1.1	0.9				
	1305	1	0.0	0.0	0.0	4.34	0	1.0	0.0	220.0	5	1.1	0.9				
	1311	1	37.94	15.2	0.0	35.31	0	1.0	0.0	380.0	5	1.1	0.9				
	1326	1	0.0	0.0	0.0	0.98	0	1.0	0.0	220.0	5	1.1	0.9				
	1334	1	0.0	0.0	0.0	0.59	0	1.0	0.0	220.0	5	1.1	0.9				
	1341	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1343	1	0.0	0.0	0.0	58.3	0	1.0	0.0	380.0	5	1.1	0.9				
	1354	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1355	1	-3.29	-1.32	0.0	190.704588	0	1.0	0.0	380.0	5	1.1	0.9				
	1364	1	40.85	14.499999999999998	0.0	0.59	0	1.0	0.0	220.0	5	1.1	0.9				
	1380	1	145.2	21.4	0.0	1.09	0	1.0	0.0	220.0	5	1.1	0.9				
	1394	1	30.930000000000003	7.6	0.0	4.69	0	1.0	0.0	220.0	5	1.1	0.9				
	1397	1	0.0	0.0	0.0	2.14	0	1.0	0.0	220.0	5	1.1	0.9				
	1398	1	196.7	44.2	0.0	0.1	0	1.0	0.0	220.0	5	1.1	0.9				
	1401	1	11.91	2.9	0.0	5.27	0	1.0	0.0	220.0	5	1.1	0.9				
	1414	1	144.7	20.3	0.0	6.35	0	1.0	0.0	220.0	5	1.1	0.9				
	1415	1	0.0	0.0	0.0	0.3	0	1.0	0.0	220.0	5	1.1	0.9				
	1422	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1435	1	0.0	0.0	0.0	3.85	0	1.0	0.0	220.0	5	1.1	0.9				
	1436	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1448	1	0.0	0.0	0.0	9.49	0	1.0	0.0	220.0	5	1.1	0.9				
	1459	1	0.0	0.0	0.0	3.38	0	1.0	0.0	220.0	5	1.1	0.9				
	1462	1	0.0	0.0	0.0	0.42	0	1.0	0.0	220.0	5	1.1	0.9				
	1465	1	-11.03	-5.11	0.0	29.706802999999997	0	1.0	0.0	380.0	5	1.1	0.9				
	1478	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1483	1	0.0	0.0	0.0	4.86	0	1.0	0.0	220.0	5	1.1	0.9				
	1486	1	79.59	18.8	0.0	6.78	0	1.0	0.0	220.0	5	1.1	0.9				
	1494	1	-1.8500000000000003	-1.63	0.0	31.424587999999996	0	1.0	0.0	380.0	5	1.1	0.9				
	1502	1	0.0	0.0	0.0	37.116157	0	1.0	0.0	380.0	5	1.1	0.9				
	1504	1	0.0	0.0	0.0	1.8399999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	1526	1	-10.86	-5.93	0.0	12.54	0	1.0	0.0	220.0	5	1.1	0.9				
	1538	1	36.34	15.2	0.0	0.3	0	1.0	0.0	220.0	5	1.1	0.9				
	1539	1	73.58	3.2400000000000007	0.0	52.349999999999994	0	1.0	0.0	220.0	5	1.1	0.9				
	1541	1	125.4	45.8	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1545	1	42.55	8.2	0.0	2.06	0	1.0	0.0	220.0	5	1.1	0.9				
	1547	1	0.0	0.0	0.0	1.02	0	1.0	0.0	220.0	5	1.1	0.9				
	1551	1	0.0	0.0	0.0	7.99	0	1.0	0.0	220.0	5	1.1	0.9				
	1552	1	20.42	8.1	0.0	35.15	0	1.0	0.0	380.0	5	1.1	0.9				
	1554	1	0.0	0.0	0.0	4.96	0	1.0	0.0	220.0	5	1.1	0.9				
	1556	1	0.0	0.0	0.0	0.95	0	1.0	0.0	220.0	5	1.1	0.9				
	1562	1	77.39	24.1	0.0	2.67	0	1.0	0.0	220.0	5	1.1	0.9				
	1566	1	156.9	-4.0	0.0	2.48	0	1.0	0.0	220.0	5	1.1	0.9				
	1568	1	69.08	21.5	0.0	1.6500000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	1578	1	0.0	0.0	0.0	1.38	0	1.0	0.0	220.0	5	1.1	0.9				
	1584	1	0.0	0.0	0.0	3.2400000000000007	0	1.0	0.0	220.0	5	1.1	0.9				
	1592	1	28.33	44.8	0.0	0.51	0	1.0	0.0	220.0	5	1.1	0.9				
	1595	1	71.77	13.570000000000002	0.0	3.84	0	1.0	0.0	220.0	5	1.1	0.9				
	1604	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1605	1	0.0	0.0	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	1607	1	73.78	0.0	0.0	2.69	0	1.0	0.0	380.0	5	1.1	0.9				
	1609	1	0.0	0.0	0.0	6.550000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	1625	1	73.18	22.3	0.0	8.77	0	1.0	0.0	220.0	5	1.1	0.9				
	1629	1	41.95	8.5	0.0	1.05	0	1.0	0.0	220.0	5	1.1	0.9				
	1642	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	1643	1	95.71	25.900000000000002	0.0	11.38	0	1.0	0.0	220.0	5	1.1	0.9				
	1644	1	449.55999999999995	245.71999999999997	0.0	94.55	0	1.0	0.0	380.0	5	1.1	0.9				
	1662	1	3.6699999999999995	-1.86	0.0	3.8900000000000006	0	1.0	0.0	220.0	5	1.1	0.9				
	1672	1	-28.13	-0.83	0.0	0.1	0	1.0	0.0	220.0	5	1.1	0.9				
	1680	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	1692	1	83.19	25.8	0.0	0.33	0	1.0	0.0	220.0	5	1.1	0.9				
	1704	1	62.16	8.0	0.0	2.99	0	1.0	0.0	220.0	5	1.1	0.9				
	1708	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	1709	1	-15.380000000000003	-4.94	0.0	33.241519	0	1.0	0.0	380.0	5	1.1	0.9				
	1711	1	25.129999999999995	-61.6	0.0	3.6799999999999997	0	1.0	0.0	220.0	5	1.1	0.9				
	1721	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1730	1	-17.18	-4.35	0.0	44.419365	0	1.0	0.0	380.0	5	1.1	0.9				
	1742	1	0.0	0.0	0.0	6.68	0	1.0	0.0	220.0	5	1.1	0.9				
	1746	1	0.0	0.0	0.0	1.86	0	1.0	0.0	220.0	5	1.1	0.9				
	1750	1	58.46	6.6000000000000005	0.0	10.13	0	1.0	0.0	220.0	5	1.1	0.9				
	1754	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	1758	1	0.0	0.0	0.0	121.29	0	1.0	0.0	380.0	5	1.1	0.9				
	1763	1	0.0	0.0	0.0	0.28	0	1.0	0.0	380.0	5	1.1	0.9				
	1767	1	333.5	-1.4	0.0	8.37	0	1.0	0.0	220.0	5	1.1	0.9				
	1768	1	73.98	22.5	0.0	1.15	0	1.0	0.0	220.0	5	1.1	0.9				
	1775	1	0.0	0.0	0.0	1.6399999999999997	0	1.0	0.0	220.0	5	1.1	0.9				
	1794	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	1798	1	-0.63	-0.83	0.0	22.810288	0	1.0	0.0	380.0	5	1.1	0.9				
	1803	1	0.0	0.0	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	1808	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1813	1	88.92	19.79	0.0	2.81	0	1.0	0.0	220.0	5	1.1	0.9				
	1817	1	108.91	33.7	0.0	56.24	0	1.0	0.0	380.0	5	1.1	0.9				
	1833	1	0.0	0.0	0.0	3.3300000000000005	0	1.0	0.0	220.0	5	1.1	0.9				
	1838	1	0.0	0.0	0.0	3.02	0	1.0	0.0	220.0	5	1.1	0.9				
	1844	1	-28.139999999999997	-0.76	0.0	0.1	0	1.0	0.0	220.0	5	1.1	0.9				
	1851	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1852	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1857	1	0.0	0.0	0.0	1.53	0	1.0	0.0	220.0	5	1.1	0.9				
	1860	1	88.8	-3.2	0.0	13.63	0	1.0	0.0	220.0	5	1.1	0.9				
	1866	1	209.20000000000002	23.5	0.0	6.4399999999999995	0	1.0	0.0	220.0	5	1.1	0.9				
	1868	1	11.71	3.8	0.0	2.96	0	1.0	0.0	220.0	5	1.1	0.9				
	1876	1	0.0	0.0	0.0	6.273568	0	1.0	0.0	380.0	5	1.1	0.9				
	1883	1	27.33	5.0	0.0	6.77	0	1.0	0.0	220.0	5	1.1	0.9				
	1888	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1895	1	20.82	0.0	0.0	0.14	0	1.0	0.0	220.0	5	1.1	0.9				
	1896	1	0.0	0.0	0.0	1.18	0	1.0	0.0	380.0	5	1.1	0.9				
	1910	1	0.0	0.0	0.0	2.68	0	1.0	0.0	220.0	5	1.1	0.9				
	1914	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1917	1	197.5	-31.0	0.0	17.34	0	1.0	0.0	220.0	5	1.1	0.9				
	1923	1	192.11	45.5	0.0	68.04	0	1.0	0.0	380.0	5	1.1	0.9				
	1940	1	0.0	0.0	0.0	1.19	0	1.0	0.0	220.0	5	1.1	0.9				
	1959	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1965	1	248.70000000000002	8.1	0.0	12.46	0	1.0	0.0	220.0	5	1.1	0.9				
	1973	1	210.1	66.2	0.0	59.36	0	1.0	0.0	220.0	5	1.1	0.9				
	1979	1	0.0	0.0	0.0	0.14	0	1.0	0.0	220.0	5	1.1	0.9				
	1980	1	177.3	36.4	0.0	0.7	0	1.0	0.0	220.0	5	1.1	0.9				
	1998	1	25.730000000000004	7.3	0.0	2.82	0	1.0	0.0	220.0	5	1.1	0.9				
	2012	1	41.45	4.9	0.0	18.43	0	1.0	0.0	220.0	5	1.1	0.9				
	2019	1	72.08	21.3	0.0	7.19	0	1.0	0.0	220.0	5	1.1	0.9				
	2020	1	0.0	0.0	0.0	9.98	0	1.0	0.0	220.0	5	1.1	0.9				
	2021	1	3.9	1.0	0.0	3.81	0	1.0	0.0	220.0	5	1.1	0.9				
	2035	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	2042	1	14.02	6.5	0.0	0.09	0	1.0	0.0	220.0	5	1.1	0.9				
	2043	1	3.2	1.7000000000000002	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	2044	1	0.0	0.0	0.0	0.14	0	1.0	0.0	220.0	5	1.1	0.9				
	2050	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	2056	1	0.0	0.0	0.0	7.338808000000001	0	1.0	0.0	380.0	5	1.1	0.9				
	2057	1	120.19999999999999	20.5	0.0	19.94	0	1.0	0.0	220.0	5	1.1	0.9				
	2072	1	101.2	2.1	0.0	38.43	0	1.0	0.0	380.0	5	1.1	0.9				
	2078	1	77.19	18.6	0.0	2.22	0	1.0	0.0	220.0	5	1.1	0.9				
	2079	1	0.0	0.0	0.0	13.94	0	1.0	0.0	220.0	5	1.1	0.9				
	2083	1	121.39999999999999	20.2	0.0	16.61	0	1.0	0.0	220.0	5	1.1	0.9				
	2085	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	2088	1	0.0	0.0	0.0	6.02	0	1.0	0.0	220.0	5	1.1	0.9				
	2089	1	199.86	56.93	0.0	46.83	0	1.0	0.0	220.0	5	1.1	0.9				
	2093	1	-5.64	-2.84	0.0	34.582195	0	1.0	0.0	380.0	5	1.1	0.9				
	2101	1	0.0	0.0	0.0	38.32	0	1.0	0.0	380.0	5	1.1	0.9				
	2128	1	79.09	18.7	0.0	10.8	0	1.0	0.0	220.0	5	1.1	0.9				
	2129	1	0.0	0.0	0.0	56.68651500000001	0	1.0	0.0	380.0	5	1.1	0.9				
	2132	1	107.3	14.2	0.0	20.23	0	1.0	0.0	220.0	5	1.1	0.9				
	2142	1	0.0	0.0	0.0	7.629999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	2155	1	63.67	20.2	0.0	6.13	0	1.0	0.0	220.0	5	1.1	0.9				
	2161	1	35.66	-9.39	0.0	7.89	0	1.0	0.0	220.0	5	1.1	0.9				
	2166	1	20.92	7.7	0.0	1.21	0	1.0	0.0	220.0	5	1.1	0.9				
	2174	1	0.0	0.0	0.0	61.795782	0	1.0	0.0	380.0	5	1.1	0.9				
	2177	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2183	1	0.0	0.0	0.0	32.849821	0	1.0	0.0	380.0	5	1.1	0.9				
	2189	1	0.0	0.0	0.0	0.18	0	1.0	0.0	220.0	5	1.1	0.9				
	2197	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	2208	1	74.98	26.899999999999995	0.0	2.96	0	1.0	0.0	220.0	5	1.1	0.9				
	2229	1	0.0	0.0	0.0	2.91	0	1.0	0.0	220.0	5	1.1	0.9				
	2230	1	0.0	0.0	0.0	1.71	0	1.0	0.0	220.0	5	1.1	0.9				
	2231	1	0.0	0.0	0.0	0.45000000000000007	0	1.0	0.0	220.0	5	1.1	0.9				
	2242	1	0.0	0.0	0.0	2.76	0	1.0	0.0	220.0	5	1.1	0.9				
	2252	1	100.70000000000002	-4.2	0.0	1.5700000000000003	0	1.0	0.0	220.0	5	1.1	0.9				
	2273	1	141.3	32.4	0.0	7.290000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	2276	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2286	1	208.88	60.8	0.0	6.68	0	1.0	0.0	220.0	5	1.1	0.9				
	2288	1	170.9	39.0	0.0	11.25	0	1.0	0.0	220.0	5	1.1	0.9				
	2291	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2303	1	0.0	0.0	0.0	7.9399999999999995	0	1.0	0.0	220.0	5	1.1	0.9				
	2304	1	88.7	-0.1	0.0	2.83	0	1.0	0.0	220.0	5	1.1	0.9				
	2308	1	32.04	6.6000000000000005	0.0	0.44	0	1.0	0.0	220.0	5	1.1	0.9				
	2313	1	0.0	0.0	0.0	0.4099999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	2319	1	39.64	20.9	0.0	0.65	0	1.0	0.0	220.0	5	1.1	0.9				
	2327	1	114.5	25.2	0.0	17.57	0	1.0	0.0	220.0	5	1.1	0.9				
	2328	1	0.0	0.0	0.0	0.4	0	1.0	0.0	220.0	5	1.1	0.9				
	2337	1	103.4	27.0	0.0	1.41	0	1.0	0.0	220.0	5	1.1	0.9				
	2340	1	96.91	13.900000000000002	0.0	3.9800000000000004	0	1.0	0.0	220.0	5	1.1	0.9				
	2341	1	0.0	0.0	0.0	3.2799999999999994	0	1.0	0.0	220.0	5	1.1	0.9				
	2359	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	2360	1	215.49999999999997	31.3	0.0	14.23	0	1.0	0.0	220.0	5	1.1	0.9				
	2361	1	16.9	3.85	0.0	25.09	0	1.0	0.0	220.0	5	1.1	0.9				
	2365	1	37.94	15.4	0.0	117.386167	0	1.0	0.0	380.0	5	1.1	0.9				
	2372	1	0.0	0.0	0.0	14.490904000000002	0	1.0	0.0	380.0	5	1.1	0.9				
	2377	1	101.70000000000002	17.6	0.0	13.140000000000002	0	1.0	0.0	220.0	5	1.1	0.9				
	2393	1	20.82	0.0	0.0	0.13	0	1.0	0.0	220.0	5	1.1	0.9				
	2406	1	0.0	0.0	0.0	1.69	0	1.0	0.0	220.0	5	1.1	0.9				
	2421	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2424	1	44.55	16.8	0.0	2.31	0	1.0	0.0	220.0	5	1.1	0.9				
	2425	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2426	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2430	1	0.0	0.0	0.0	6.21	0	1.0	0.0	220.0	5	1.1	0.9				
	2432	1	291.2	35.4	0.0	21.87	0	1.0	0.0	220.0	5	1.1	0.9				
	2438	1	0.0	0.0	0.0	0.64	0	1.0	0.0	220.0	5	1.1	0.9				
	2446	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	2457	1	30.73	9.6	0.0	2.75	0	1.0	0.0	220.0	5	1.1	0.9				
	2458	1	132.0	26.0	0.0	27.18	0	1.0	0.0	380.0	5	1.1	0.9				
	2467	1	0.0	0.0	0.0	11.65	0	1.0	0.0	220.0	5	1.1	0.9				
	2468	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2475	1	0.0	0.0	0.0	0.21	0	1.0	0.0	220.0	5	1.1	0.9				
	2479	1	-2.65	-1.17	0.0	65.673108	0	1.0	0.0	380.0	5	1.1	0.9				
	2481	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2489	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2503	1	0.0	0.0	0.0	2.09	0	1.0	0.0	220.0	5	1.1	0.9				
	2510	1	115.87	29.410000000000004	0.0	7.919999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	2518	1	-5.29	-1.91	0.0	42.622979	0	1.0	0.0	380.0	5	1.1	0.9				
	2526	1	238.45000000000002	46.86	0.0	125.53449599999999	0	1.0	0.0	380.0	5	1.1	0.9				
	2527	1	59.77	16.7	0.0	0.64	0	1.0	0.0	220.0	5	1.1	0.9				
	2535	1	51.56	2.1	0.0	0.18	0	1.0	0.0	220.0	5	1.1	0.9				
	2550	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2558	1	159.27	38.31	0.0	2.18	0	1.0	0.0	220.0	5	1.1	0.9				
	2563	1	52.86	13.0	0.0	6.04	0	1.0	0.0	220.0	5	1.1	0.9				
	2575	1	62.970000000000006	17.4	0.0	0.3	0	1.0	0.0	220.0	5	1.1	0.9				
	2591	1	253.77	84.6	0.0	20.71	0	1.0	0.0	220.0	5	1.1	0.9				
	2597	1	14.719999999999999	5.4	0.0	0.72	0	1.0	0.0	220.0	5	1.1	0.9				
	2598	1	25.629999999999995	12.7	0.0	8.42	0	1.0	0.0	220.0	5	1.1	0.9				
	2600	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2627	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	2629	1	203.10000000000002	65.2	0.0	0.64	0	1.0	0.0	220.0	5	1.1	0.9				
	2641	1	0.0	0.0	0.0	1.72	0	1.0	0.0	220.0	5	1.1	0.9				
	2644	1	0.0	0.0	0.0	0.19	0	1.0	0.0	220.0	5	1.1	0.9				
	2653	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2654	1	207.09999999999997	50.4	0.0	4.93	0	1.0	0.0	220.0	5	1.1	0.9				
	2656	1	-0.72	0.0	0.0	69.582294	0	1.0	0.0	380.0	5	1.1	0.9				
	2676	1	123.24	23.65	0.0	6.4399999999999995	0	1.0	0.0	220.0	5	1.1	0.9				
	2689	1	0.0	0.0	0.0	0.45000000000000007	0	1.0	0.0	220.0	5	1.1	0.9				
	2695	1	16.22	8.9	0.0	2.2	0	1.0	0.0	220.0	5	1.1	0.9				
	2702	1	151.7	27.6	0.0	6.49	0	1.0	0.0	220.0	5	1.1	0.9				
	2719	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2721	1	0.0	0.0	0.0	10.040547	0	1.0	0.0	380.0	5	1.1	0.9				
	2732	1	85.59	20.72	0.0	142.79	0	1.0	0.0	380.0	5	1.1	0.9				
	2749	1	55.559999999999995	26.5	0.0	1.09	0	1.0	0.0	220.0	5	1.1	0.9				
	2751	1	34.54	8.6	0.0	5.05	0	1.0	0.0	220.0	5	1.1	0.9				
	2754	1	0.0	0.0	0.0	3.72	0	1.0	0.0	220.0	5	1.1	0.9				
	2770	1	85.39	14.3	0.0	0.35	0	1.0	0.0	220.0	5	1.1	0.9				
	2782	1	-28.13	-0.8100000000000002	0.0	0.1	0	1.0	0.0	220.0	5	1.1	0.9				
	2786	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.3	0.7				
	2794	1	0.0	0.0	0.0	0.39	0	1.0	0.0	220.0	5	1.1	0.9				
	2795	1	0.0	0.0	0.0	1.94	0	1.0	0.0	220.0	5	1.1	0.9				
	2797	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2799	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2801	1	0.0	0.0	0.0	12.17	0	1.0	0.0	220.0	5	1.1	0.9				
	2806	1	0.0	0.0	0.0	0.39	0	1.0	0.0	220.0	5	1.1	0.9				
	2815	1	25.33	14.2	0.0	4.05	0	1.0	0.0	220.0	5	1.1	0.9				
	2816	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	2841	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2842	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2847	1	40.14	8.8	0.0	0.8199999999999998	0	1.0	0.0	220.0	5	1.1	0.9				
	2848	1	453.23	139.16	0.0	25.583217999999995	0	1.0	0.0	380.0	5	1.1	0.9				
	2850	1	0.0	0.0	0.0	4.76	0	1.0	0.0	220.0	5	1.1	0.9				
	2854	1	-12.33	-2.65	0.0	69.323028	0	1.0	0.0	380.0	5	1.1	0.9				
	2863	1	37.73	13.84	0.0	0.09	0	1.0	0.0	220.0	5	1.1	0.9				
	2866	1	0.0	0.0	0.0	4.21	0	1.0	0.0	220.0	5	1.1	0.9				
	2872	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2877	1	29.93	0.0	0.0	0.45999999999999996	0	1.0	0.0	220.0	5	1.1	0.9				
	2878	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2886	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2888	1	0.0	0.0	0.0	0.22	0	1.0	0.0	220.0	5	1.1	0.9				
	2889	1	0.0	0.0	0.0	3.2	0	1.0	0.0	220.0	5	1.1	0.9				
	2898	1	56.76	13.4	0.0	1.18	0	1.0	0.0	220.0	5	1.1	0.9				
	2902	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2910	1	0.0	0.0	0.0	2.87	0	1.0	0.0	220.0	5	1.1	0.9				
	2918	1	0.0	0.0	0.0	53.25003	0	1.0	0.0	380.0	5	1.1	0.9				
	2919	1	0.0	0.0	0.0	32.049116	0	1.0	0.0	380.0	5	1.1	0.9				
	2924	1	19.92	7.400000000000001	0.0	17.28	0	1.0	0.0	220.0	5	1.1	0.9				
	2928	1	0.0	0.0	0.0	92.38	0	1.0	0.0	220.0	5	1.1	0.9				
	2930	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2931	1	230.7	19.3	0.0	4.56	0	1.0	0.0	220.0	5	1.1	0.9				
	2934	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2938	1	0.0	0.0	0.0	137.29	0	1.0	0.0	380.0	5	1.1	0.9				
	2940	1	103.0	28.7	0.0	2.88	0	1.0	0.0	220.0	5	1.1	0.9				
	2949	1	0.0	0.0	0.0	11.03	0	1.0	0.0	220.0	5	1.1	0.9				
	2961	1	159.9	53.2	0.0	7.99	0	1.0	0.0	220.0	5	1.1	0.9				
	2967	1	0.0	0.0	0.0	0.19	0	1.0	0.0	220.0	5	1.1	0.9				
	2968	1	112.51	16.51	0.0	1.63	0	1.0	0.0	220.0	5	1.1	0.9				
	2972	1	97.82	20.59	0.0	6.67	0	1.0	0.0	220.0	5	1.1	0.9				
	2980	1	0.0	0.0	0.0	0.42	0	1.0	0.0	380.0	5	1.1	0.9				
	2981	1	0.0	0.0	0.0	1.68	0	1.0	0.0	220.0	5	1.1	0.9				
	2985	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2995	1	0.0	0.0	0.0	3.9	0	1.0	0.0	220.0	5	1.1	0.9				
	3013	1	2.2	1.1	0.0	0.67	0	1.0	0.0	220.0	5	1.1	0.9				
	3018	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3019	1	0.0	0.0	0.0	1.37	0	1.0	0.0	220.0	5	1.1	0.9				
	3021	1	74.38	8.8	0.0	6.1	0	1.0	0.0	220.0	5	1.1	0.9				
	3022	1	149.0	19.8	0.0	23.89	0	1.0	0.0	380.0	5	1.1	0.9				
	3028	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	3036	1	116.93	33.6	0.0	3.35	0	1.0	0.0	220.0	5	1.1	0.9				
	3037	1	221.0	146.8	0.0	8.35	0	1.0	0.0	220.0	5	1.1	0.9				
	3044	1	29.330000000000002	5.6	0.0	6.559999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	3051	1	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3069	1	89.6	22.7	0.0	4.06	0	1.0	0.0	220.0	5	1.1	0.9				
	3070	1	0.0	0.0	0.0	4.27	0	1.0	0.0	220.0	5	1.1	0.9				
	3071	1	0.0	0.0	0.0	2.83	0	1.0	0.0	220.0	5	1.1	0.9				
	3072	1	92.9	27.699999999999996	0.0	5.22	0	1.0	0.0	220.0	5	1.1	0.9				
	3075	1	30.329999999999995	10.5	0.0	0.33	0	1.0	0.0	220.0	5	1.1	0.9				
	3082	1	0.0	0.0	0.0	75.076038	0	1.0	0.0	380.0	5	1.1	0.9				
	3083	1	567.97	130.73	0.0	1.09	0	1.0	0.0	220.0	5	1.1	0.9				
	3085	1	64.67	24.5	0.0	1.46	0	1.0	0.0	220.0	5	1.1	0.9				
	3112	1	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3114	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3121	1	242.15999999999997	73.64	0.0	12.79	0	1.0	0.0	220.0	5	1.1	0.9				
	3126	1	104.78	20.92	0.0	6.17	0	1.0	0.0	220.0	5	1.1	0.9				
	3133	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3134	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3137	1	0.0	0.0	0.0	0.03	0	1.0	0.0	220.0	5	1.1	0.9				
	3145	1	860.95	-182.67	0.0	18.309116	0	1.0	0.0	380.0	5	1.1	0.9				
	3166	1	184.91	32.8	0.0	8.35	0	1.0	0.0	220.0	5	1.1	0.9				
	3183	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3184	1	14.12	7.7	0.0	1.42	0	1.0	0.0	220.0	5	1.1	0.9				
	3187	1	107.0	34.7	0.0	1.54	0	1.0	0.0	220.0	5	1.1	0.9				
	3191	1	127.8	15.2	0.0	9.34	0	1.0	0.0	220.0	5	1.1	0.9				
	3200	1	86.2	19.9	0.0	5.43	0	1.0	0.0	220.0	5	1.1	0.9				
	3204	1	8.51	3.2	0.0	0.96	0	1.0	0.0	220.0	5	1.1	0.9				
	3205	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	3218	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3221	1	76.38	24.8	0.0	3.2400000000000007	0	1.0	0.0	220.0	5	1.1	0.9				
	3231	1	251.29999999999998	42.6	0.0	5.47	0	1.0	0.0	220.0	5	1.1	0.9				
	3239	1	-5.06	-1.8399999999999999	0.0	187.327025	0	1.0	0.0	380.0	5	1.1	0.9				
	3240	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3241	1	132.0	27.0	0.0	4.66	0	1.0	0.0	220.0	5	1.1	0.9				
	3243	1	0.0	0.0	0.0	1.18	0	1.0	0.0	380.0	5	1.1	0.9				
	3246	1	20.9	-171.5	0.0	0.21	0	1.0	0.0	220.0	5	1.1	0.9				
	3248	1	84.19	17.3	0.0	6.2	0	1.0	0.0	220.0	5	1.1	0.9				
	3255	1	0.0	0.0	0.0	1.44	0	1.0	0.0	220.0	5	1.1	0.9				
	3276	1	0.0	0.0	0.0	0.13	0	1.0	0.0	220.0	5	1.1	0.9				
	3293	1	33.14	11.6	0.0	4.51	0	1.0	0.0	220.0	5	1.1	0.9				
	3306	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3324	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3325	1	0.0	0.0	0.0	0.91	0	1.0	0.0	220.0	5	1.1	0.9				
	3327	1	0.0	0.0	0.0	2.27	0	1.0	0.0	220.0	5	1.1	0.9				
	3331	1	0.0	0.0	0.0	4.56	0	1.0	0.0	220.0	5	1.1	0.9				
	3344	1	83.29	24.1	0.0	1.23	0	1.0	0.0	220.0	5	1.1	0.9				
	3346	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	3353	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3364	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3377	1	77.49	21.4	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	3390	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3391	1	302.5	65.1	0.0	8.87	0	1.0	0.0	220.0	5	1.1	0.9				
	3400	1	0.0	0.0	0.0	17.31	0	1.0	0.0	220.0	5	1.1	0.9				
	3401	1	23.22	6.3	0.0	0.66	0	1.0	0.0	220.0	5	1.1	0.9				
	3412	1	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3422	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3430	1	125.1	44.0	0.0	6.04	0	1.0	0.0	220.0	5	1.1	0.9				
	3435	1	0.0	0.0	0.0	10.13	0	1.0	0.0	220.0	5	1.1	0.9				
	3436	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3445	1	45.14	-6.64	0.0	88.82001	0	1.0	0.0	380.0	5	1.1	0.9				
	3450	1	78.99	16.2	0.0	1.97	0	1.0	0.0	220.0	5	1.1	0.9				
	3481	1	142.5	23.6	0.0	4.24	0	1.0	0.0	220.0	5	1.1	0.9				
	3483	1	157.78	276.03	0.0	91.192543	0	1.0	0.0	380.0	5	1.1	0.9				
	3485	1	0.0	0.0	0.0	6.501668	0	1.0	0.0	380.0	5	1.1	0.9				
	3486	1	101.49999999999999	-18.3	0.0	8.47	0	1.0	0.0	220.0	5	1.1	0.9				
	3488	1	55.66	4.5	0.0	1.33	0	1.0	0.0	220.0	5	1.1	0.9				
	3492	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3496	1	99.3	23.3	0.0	1.8799999999999997	0	1.0	0.0	220.0	5	1.1	0.9				
	3498	1	138.5	19.3	0.0	5.26	0	1.0	0.0	220.0	5	1.1	0.9				
	3499	1	180.4	71.6	0.0	81.042938	0	1.0	0.0	380.0	5	1.1	0.9				
	3502	1	98.2	19.1	0.0	10.92	0	1.0	0.0	220.0	5	1.1	0.9				
	3503	1	0.0	0.0	0.0	1.9299999999999997	0	1.0	0.0	220.0	5	1.1	0.9				
	3513	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	3519	1	0.0	0.0	0.0	68.053762	0	1.0	0.0	380.0	5	1.1	0.9				
	3520	1	0.0	0.0	0.0	2.47	0	1.0	0.0	220.0	5	1.1	0.9				
	3526	1	33.34	13.200000000000001	0.0	0.76	0	1.0	0.0	220.0	5	1.1	0.9				
	3535	1	0.0	0.0	0.0	0.49	0	1.0	0.0	220.0	5	1.1	0.9				
	3541	1	0.0	0.0	0.0	3.34	0	1.0	0.0	220.0	5	1.1	0.9				
	3543	1	0.0	0.0	0.0	14.079026	0	1.0	0.0	380.0	5	1.1	0.9				
	3545	1	20.12	7.6	0.0	0.89	0	1.0	0.0	220.0	5	1.1	0.9				
	3557	1	87.2	31.8	0.0	5.96	0	1.0	0.0	220.0	5	1.1	0.9				
	3558	1	0.0	0.0	0.0	2.51	0	1.0	0.0	220.0	5	1.1	0.9				
	3565	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3577	1	-38.7	-12.990000000000002	0.0	13.473830000000001	0	1.0	0.0	380.0	5	1.1	0.9				
	3579	1	277.72	7.35	0.0	3.58	0	1.0	0.0	220.0	5	1.1	0.9				
	3580	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3589	1	37.54	18.3	0.0	0.22	0	1.0	0.0	220.0	5	1.1	0.9				
	3594	1	31.430000000000003	6.6000000000000005	0.0	3.32	0	1.0	0.0	220.0	5	1.1	0.9				
	3601	1	0.0	0.0	0.0	0.22999999999999998	0	1.0	0.0	220.0	5	1.1	0.9				
	3602	1	86.6	14.899999999999999	0.0	1.34	0	1.0	0.0	220.0	5	1.1	0.9				
	3608	1	0.0	0.0	0.0	58.146812999999995	0	1.0	0.0	380.0	5	1.1	0.9				
	3609	1	-28.13	-0.8199999999999998	0.0	0.1	0	1.0	0.0	220.0	5	1.1	0.9				
	3610	1	185.8	31.8	0.0	3.73	0	1.0	0.0	220.0	5	1.1	0.9				
	3611	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3613	1	152.5	14.400000000000002	0.0	24.61	0	1.0	0.0	380.0	5	1.1	0.9				
	3643	1	24.23	6.4	0.0	3.9	0	1.0	0.0	220.0	5	1.1	0.9				
	3645	1	42.55	17.6	0.0	17.28	0	1.0	0.0	220.0	5	1.1	0.9				
	3649	1	0.0	0.0	0.0	4.86	0	1.0	0.0	220.0	5	1.1	0.9				
	3654	1	20.72	5.0	0.0	6.64	0	1.0	0.0	220.0	5	1.1	0.9				
	3656	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3657	1	131.0	1.3	0.0	120.45000000000002	0	1.0	0.0	220.0	5	1.1	0.9				
	3661	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	3670	1	28.03	6.5	0.0	6.32	0	1.0	0.0	220.0	5	1.1	0.9				
	3672	1	82.99	25.900000000000002	0.0	0.22999999999999998	0	1.0	0.0	220.0	5	1.1	0.9				
	3674	1	155.05	39.56	0.0	6.27	0	1.0	0.0	220.0	5	1.1	0.9				
	3680	1	0.0	0.0	0.0	12.4	0	1.0	0.0	220.0	5	1.1	0.9				
	3697	1	-32.71	-13.76	0.0	135.136611	0	1.0	0.0	380.0	5	1.1	0.9				
	3698	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3701	1	0.0	0.0	0.0	0.43	0	1.0	0.0	220.0	5	1.1	0.9				
	3707	1	77.49	17.3	0.0	0.1	0	1.0	0.0	220.0	5	1.1	0.9				
	3718	1	179.4	58.3	0.0	0.64	0	1.0	0.0	220.0	5	1.1	0.9				
	3737	1	42.48	10.36	0.0	0.37	0	1.0	0.0	220.0	5	1.1	0.9				
	3740	1	0.0	0.0	0.0	13.03	0	1.0	0.0	220.0	5	1.1	0.9				
	3741	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	3749	1	115.10000000000001	16.4	0.0	7.670000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	3758	1	83.49	17.4	0.0	19.32	0	1.0	0.0	220.0	5	1.1	0.9				
	3760	1	163.5	44.9	0.0	1.17	0	1.0	0.0	220.0	5	1.1	0.9				
	3768	1	19.82	10.9	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	3775	1	55.54	15.06	0.0	6.280000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	3786	1	0.0	0.0	0.0	26.979999999999997	0	1.0	0.0	220.0	5	1.1	0.9				
	3793	1	197.7	67.65	0.0	13.58	0	1.0	0.0	220.0	5	1.1	0.9				
	3794	1	165.3	7.400000000000001	0.0	28.32	0	1.0	0.0	380.0	5	1.1	0.9				
	3809	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3814	1	130.5	24.7	0.0	0.4	0	1.0	0.0	220.0	5	1.1	0.9				
	3817	1	0.0	0.0	0.0	1.02	0	1.0	0.0	220.0	5	1.1	0.9				
	3818	1	44.45	10.9	0.0	2.23	0	1.0	0.0	220.0	5	1.1	0.9				
	3825	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	3830	1	0.0	0.0	0.0	97.326028	0	1.0	0.0	380.0	5	1.1	0.9				
	3834	1	160.0	69.2	0.0	0.19	0	1.0	0.0	220.0	5	1.1	0.9				
	3855	1	-38.73	-15.32	0.0	97.23	0	1.0	0.0	220.0	5	1.1	0.9				
	3857	1	0.0	0.0	0.0	11.68	0	1.0	0.0	220.0	5	1.1	0.9				
	3865	1	0.0	0.0	0.0	2.26	0	1.0	0.0	220.0	5	1.1	0.9				
	3866	1	201.06	19.46	0.0	2.87	0	1.0	0.0	220.0	5	1.1	0.9				
	3869	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	3876	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3880	1	-28.13	-0.8199999999999998	0.0	0.09	0	1.0	0.0	220.0	5	1.1	0.9				
	3894	1	0.0	0.0	0.0	4.77	0	1.0	0.0	220.0	5	1.1	0.9				
	3903	1	0.0	0.0	0.0	4.36	0	1.0	0.0	220.0	5	1.1	0.9				
	3906	1	0.0	0.0	0.0	98.2	0	1.0	0.0	380.0	5	1.1	0.9				
	3912	1	0.0	0.0	0.0	19.73	0	1.0	0.0	220.0	5	1.1	0.9				
	3916	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3918	1	-11.8	-5.47	0.0	88.050735	0	1.0	0.0	380.0	5	1.1	0.9				
	3919	1	0.0	0.0	0.0	39.95	0	1.0	0.0	380.0	5	1.1	0.9				
	3925	1	89.3	25.1	0.0	2.98	0	1.0	0.0	220.0	5	1.1	0.9				
	3928	1	105.2	24.2	0.0	0.25	0	1.0	0.0	220.0	5	1.1	0.9				
	3929	1	48.95	11.6	0.0	2.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3951	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3956	1	0.0	0.0	0.0	1.18	0	1.0	0.0	220.0	5	1.1	0.9				
	3962	1	19.42	11.8	0.0	2.6	0	1.0	0.0	220.0	5	1.1	0.9				
	3969	1	0.0	0.0	0.0	0.84	0	1.0	0.0	220.0	5	1.1	0.9				
	3971	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3975	1	148.0	26.1	0.0	9.44	0	1.0	0.0	220.0	5	1.1	0.9				
	3985	1	77.19	26.5	0.0	6.2	0	1.0	0.0	220.0	5	1.1	0.9				
	3994	1	36.34	10.4	0.0	2.67	0	1.0	0.0	220.0	5	1.1	0.9				
	3997	1	26.13	9.7	0.0	2.37	0	1.0	0.0	220.0	5	1.1	0.9				
	3999	1	110.79999999999998	36.9	0.0	23.2	0	1.0	0.0	220.0	5	1.1	0.9				
	4000	1	0.0	0.0	0.0	24.103274	0	1.0	0.0	380.0	5	1.1	0.9				
	4005	1	171.18	28.49	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4024	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	4025	1	0.0	0.0	0.0	2.67	0	1.0	0.0	220.0	5	1.1	0.9				
	4031	1	0.0	0.0	0.0	6.419999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	4032	1	265.7	113.5	0.0	1.8500000000000003	0	1.0	0.0	220.0	5	1.1	0.9				
	4039	1	0.0	0.0	0.0	1.18	0	1.0	0.0	220.0	5	1.1	0.9				
	4049	1	0.0	0.0	0.0	0.89	0	1.0	0.0	220.0	5	1.1	0.9				
	4054	1	0.0	0.0	0.0	2.71	0	1.0	0.0	220.0	5	1.1	0.9				
	4056	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4060	1	0.0	0.0	0.0	2.08	0	1.0	0.0	220.0	5	1.1	0.9				
	4084	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4100	1	0.0	0.0	0.0	1.23	0	1.0	0.0	220.0	5	1.1	0.9				
	4103	1	81.09	12.5	0.0	2.4	0	1.0	0.0	220.0	5	1.1	0.9				
	4110	1	13.01	3.8	0.0	3.5900000000000003	0	1.0	0.0	220.0	5	1.1	0.9				
	4114	1	9.91	5.4	0.0	4.6	0	1.0	0.0	220.0	5	1.1	0.9				
	4118	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4125	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	4127	1	39.14	7.7	0.0	11.68	0	1.0	0.0	220.0	5	1.1	0.9				
	4128	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4134	1	0.0	0.0	0.0	0.09	0	1.0	0.0	220.0	5	1.1	0.9				
	4141	1	-0.62	0.0	0.0	75.020288	0	1.0	0.0	380.0	5	1.1	0.9				
	4143	1	11.11	4.1	0.0	0.8	0	1.0	0.0	220.0	5	1.1	0.9				
	4144	1	310.2	4.5	0.0	8.51	0	1.0	0.0	220.0	5	1.1	0.9				
	4157	1	0.0	0.0	0.0	1.2	0	1.0	0.0	220.0	5	1.1	0.9				
	4185	1	87.5	21.3	0.0	7.519999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	4186	1	0.0	0.0	0.0	5.06	0	1.0	0.0	220.0	5	1.1	0.9				
	4189	1	200.65	30.72	0.0	9.72	0	1.0	0.0	220.0	5	1.1	0.9				
	4196	1	-3.2	-1.05	0.0	48.471563	0	1.0	0.0	380.0	5	1.1	0.9				
	4197	1	9.01	4.9	0.0	0.64	0	1.0	0.0	220.0	5	1.1	0.9				
	4205	1	5.81	1.7000000000000002	0.0	0.42	0	1.0	0.0	220.0	5	1.1	0.9				
	4215	1	0.0	0.0	0.0	17.29	0	1.0	0.0	220.0	5	1.1	0.9				
	4231	3	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	4234	1	0.0	0.0	0.0	8.95	0	1.0	0.0	220.0	5	1.1	0.9				
	4235	1	0.0	0.0	0.0	12.68	0	1.0	0.0	220.0	5	1.1	0.9				
	4239	1	190.7	52.0	0.0	20.57	0	1.0	0.0	220.0	5	1.1	0.9				
	4245	1	24.93	9.6	0.0	0.09	0	1.0	0.0	220.0	5	1.1	0.9				
	4251	1	47.15	15.7	0.0	5.41	0	1.0	0.0	220.0	5	1.1	0.9				
	4267	1	70.78	19.6	0.0	7.9	0	1.0	0.0	220.0	5	1.1	0.9				
	4281	1	0.0	0.0	0.0	11.4	0	1.0	0.0	220.0	5	1.1	0.9				
	4300	1	81.49	25.1	0.0	0.36	0	1.0	0.0	220.0	5	1.1	0.9				
	4301	1	0.0	0.0	0.0	2.27	0	1.0	0.0	220.0	5	1.1	0.9				
	4306	1	0.0	0.0	0.0	0.3	0	1.0	0.0	380.0	5	1.1	0.9				
	4313	1	133.4	29.4	0.0	10.87	0	1.0	0.0	220.0	5	1.1	0.9				
	4314	1	26.13	2.7	0.0	1.7000000000000002	0	1.0	0.0	220.0	5	1.1	0.9				
	4324	1	307.42	-38.3	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4331	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4339	1	0.0	0.0	0.0	42.345005	0	1.0	0.0	380.0	5	1.1	0.9				
	4353	1	165.8	44.0	0.0	6.15	0	1.0	0.0	220.0	5	1.1	0.9				
	4355	1	65.07	15.0	0.0	1.37	0	1.0	0.0	220.0	5	1.1	0.9				
	4357	1	235.0	58.9	0.0	14.469999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	4368	1	90.6	15.8	0.0	7.99	0	1.0	0.0	220.0	5	1.1	0.9				
	4395	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4402	1	0.0	0.0	0.0	1.02	0	1.0	0.0	220.0	5	1.1	0.9				
	4410	1	45.05	13.200000000000001	0.0	44.93	0	1.0	0.0	220.0	5	1.1	0.9				
	4418	1	0.0	0.0	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	4419	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	4426	1	485.50000000000006	-63.38	0.0	34.92	0	1.0	0.0	220.0	5	1.1	0.9				
	4432	1	0.0	0.0	0.0	0.8	0	1.0	0.0	220.0	5	1.1	0.9				
	4435	1	0.0	0.0	0.0	102.21772600000001	0	1.0	0.0	380.0	5	1.1	0.9				
	4454	1	0.0	0.0	0.0	1.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4480	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4482	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4484	1	69.78	25.0	0.0	14.24	0	1.0	0.0	220.0	5	1.1	0.9				
	4491	1	0.0	0.0	0.0	1.7500000000000002	0	1.0	0.0	220.0	5	1.1	0.9				
	4494	1	0.0	0.0	0.0	55.51461799999999	0	1.0	0.0	380.0	5	1.1	0.9				
	4504	1	170.1	-9.3	0.0	5.97	0	1.0	0.0	220.0	5	1.1	0.9				
	4505	1	95.51	17.1	0.0	8.5	0	1.0	0.0	220.0	5	1.1	0.9				
	4506	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4511	1	81.89	19.9	0.0	5.1	0	1.0	0.0	220.0	5	1.1	0.9				
	4513	1	92.1	29.5	0.0	3.1400000000000006	0	1.0	0.0	220.0	5	1.1	0.9				
	4520	1	0.0	0.0	0.0	0.9399999999999998	0	1.0	0.0	220.0	5	1.1	0.9				
	4525	1	0.0	0.0	0.0	6.12	0	1.0	0.0	220.0	5	1.1	0.9				
	4529	1	48.48	8.7	0.0	10.14	0	1.0	0.0	220.0	5	1.1	0.9				
	4541	1	0.0	0.0	0.0	150.797812	0	1.0	0.0	380.0	5	1.1	0.9				
	4544	1	0.0	0.0	0.0	14.64	0	1.0	0.0	220.0	5	1.1	0.9				
	4549	1	0.0	0.0	0.0	0.3	0	1.0	0.0	220.0	5	1.1	0.9				
	4550	1	0.0	0.0	0.0	124.2	0	1.0	0.0	380.0	5	1.1	0.9				
	4554	1	119.0	21.9	0.0	0.95	0	1.0	0.0	220.0	5	1.1	0.9				
	4562	1	130.5	25.7	0.0	2.27	0	1.0	0.0	220.0	5	1.1	0.9				
	4566	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4580	1	11.01	3.9	0.0	7.980000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	4594	1	-1.73	-1.71	0.0	22.062314	0	1.0	0.0	380.0	5	1.1	0.9				
	4598	1	0.0	0.0	0.0	52.958443	0	1.0	0.0	380.0	5	1.1	0.9				
	4615	1	42.55	17.6	0.0	1.2	0	1.0	0.0	220.0	5	1.1	0.9				
	4623	1	0.0	0.0	0.0	80.388213	0	1.0	0.0	380.0	5	1.1	0.9				
	4624	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4656	1	93.9	-0.4	0.0	3.66	0	1.0	0.0	220.0	5	1.1	0.9				
	4661	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4674	1	124.0	29.2	0.0	0.53	0	1.0	0.0	220.0	5	1.1	0.9				
	4679	1	102.70000000000002	17.8	0.0	48.05	0	1.0	0.0	220.0	5	1.1	0.9				
	4683	1	38.84	8.5	0.0	7.31	0	1.0	0.0	220.0	5	1.1	0.9				
	4685	1	46.15	11.2	0.0	10.16	0	1.0	0.0	220.0	5	1.1	0.9				
	4689	1	109.7	15.0	0.0	30.97	0	1.0	0.0	220.0	5	1.1	0.9				
	4701	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	4710	1	195.4	76.84	0.0	8.59	0	1.0	0.0	220.0	5	1.1	0.9				
	4711	1	0.0	0.0	0.0	16.11	0	1.0	0.0	220.0	5	1.1	0.9				
	4725	1	4.91	1.6	0.0	4.15	0	1.0	0.0	220.0	5	1.1	0.9				
	4728	1	3.1	0.1	0.0	1.34	0	1.0	0.0	220.0	5	1.1	0.9				
	4729	1	0.0	0.0	0.0	2.38	0	1.0	0.0	220.0	5	1.1	0.9				
	4734	1	0.0	0.0	0.0	25.339116	0	1.0	0.0	380.0	5	1.1	0.9				
	4738	1	101.88999999999999	25.72	0.0	5.11	0	1.0	0.0	220.0	5	1.1	0.9				
	4747	1	93.3	27.800000000000004	0.0	6.1	0	1.0	0.0	220.0	5	1.1	0.9				
	4748	1	0.0	0.0	0.0	1.49	0	1.0	0.0	220.0	5	1.1	0.9				
	4765	1	33.04	10.1	0.0	0.43	0	1.0	0.0	220.0	5	1.1	0.9				
	4783	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4787	1	71.98	27.1	0.0	7.200000000000001	0	1.0	0.0	380.0	5	1.1	0.9				
	4816	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4819	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	4823	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4826	1	103.60000000000001	16.0	0.0	11.22	0	1.0	0.0	220.0	5	1.1	0.9				
	4829	1	171.9	39.1	0.0	4.23	0	1.0	0.0	220.0	5	1.1	0.9				
	4831	1	130.4	44.33	0.0	5.22	0	1.0	0.0	220.0	5	1.1	0.9				
	4850	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4852	1	45.55	-59.9	0.0	30.04	0	1.0	0.0	220.0	5	1.1	0.9				
	4864	1	-28.21	-6.0	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	4867	1	65.77	27.3	0.0	0.49	0	1.0	0.0	220.0	5	1.1	0.9				
	4874	1	-0.58	-53.03	0.0	6.849999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	4880	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4885	1	166.4	50.4	0.0	1.23	0	1.0	0.0	220.0	5	1.1	0.9				
	4889	1	74.98	19.8	0.0	6.47	0	1.0	0.0	220.0	5	1.1	0.9				
	4907	1	125.16000000000001	29.2	0.0	2.69	0	1.0	0.0	220.0	5	1.1	0.9				
	4908	1	50.06	9.9	0.0	11.56	0	1.0	0.0	220.0	5	1.1	0.9				
	4914	1	14.91	-8.73	0.0	34.66	0	1.0	0.0	220.0	5	1.1	0.9				
	4918	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4925	1	0.0	0.0	0.0	0.3	0	1.0	0.0	220.0	5	1.1	0.9				
	4936	1	312.2	28.000000000000004	0.0	48.6	0	1.0	0.0	220.0	5	1.1	0.9				
	4939	1	56.76	31.1	0.0	0.37	0	1.0	0.0	220.0	5	1.1	0.9				
	4942	1	109.89999999999999	33.6	0.0	3.72	0	1.0	0.0	220.0	5	1.1	0.9				
	4950	1	218.7	-9.1	0.0	49.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4951	1	183.95	-6.47	0.0	5.74	0	1.0	0.0	220.0	5	1.1	0.9				
	4952	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4970	1	0.0	0.0	0.0	171.931977	0	1.0	0.0	380.0	5	1.1	0.9				
	4974	1	89.08	26.899999999999995	0.0	4.68	0	1.0	0.0	220.0	5	1.1	0.9				
	5002	1	0.0	0.0	0.0	4.34	0	1.0	0.0	220.0	5	1.1	0.9				
	5003	1	17.87	-8.59	0.0	0.21	0	1.0	0.0	220.0	5	1.1	0.9				
	5004	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5007	1	0.0	0.0	0.0	40.291745	0	1.0	0.0	380.0	5	1.1	0.9				
	5016	1	0.0	0.0	0.0	8.347383	0	1.0	0.0	380.0	5	1.1	0.9				
	5019	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5049	1	136.6	28.999999999999996	0.0	2.05	0	1.0	0.0	220.0	5	1.1	0.9				
	5051	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5067	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	5077	1	30.930000000000003	5.8	0.0	4.45	0	1.0	0.0	220.0	5	1.1	0.9				
	5083	1	80.39	10.8	0.0	0.35	0	1.0	0.0	220.0	5	1.1	0.9				
	5093	1	70.78	28.000000000000004	0.0	1.49	0	1.0	0.0	220.0	5	1.1	0.9				
	5099	1	0.0	0.0	0.0	9.34	0	1.0	0.0	220.0	5	1.1	0.9				
	5106	1	39.94	13.0	0.0	2.47	0	1.0	0.0	220.0	5	1.1	0.9				
	5110	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5120	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5131	1	0.0	0.0	0.0	7.84	0	1.0	0.0	220.0	5	1.1	0.9				
	5137	1	16.92	0.0	0.0	0.57	0	1.0	0.0	220.0	5	1.1	0.9				
	5144	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	5146	1	229.9	48.9	0.0	8.36	0	1.0	0.0	220.0	5	1.1	0.9				
	5174	1	0.0	0.0	0.0	8.19	0	1.0	0.0	220.0	5	1.1	0.9				
	5179	1	179.8	5.67	0.0	12.83	0	1.0	0.0	220.0	5	1.1	0.9				
	5182	1	0.0	0.0	0.0	0.18	0	1.0	0.0	220.0	5	1.1	0.9				
	5212	1	0.0	0.0	0.0	0.2	0	1.0	0.0	220.0	5	1.1	0.9				
	5213	1	246.8	36.3	0.0	16.01	0	1.0	0.0	220.0	5	1.1	0.9				
	5215	1	0.0	0.0	0.0	0.89	0	1.0	0.0	220.0	5	1.1	0.9				
	5233	1	0.0	0.0	0.0	14.04	0	1.0	0.0	220.0	5	1.1	0.9				
	5237	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5241	1	0.0	0.0	0.0	70.905048	0	1.0	0.0	380.0	5	1.1	0.9				
	5256	1	91.0	36.0	0.0	5.47	0	1.0	0.0	220.0	5	1.1	0.9				
	5257	1	0.0	0.0	0.0	0.18	0	1.0	0.0	220.0	5	1.1	0.9				
	5270	1	0.0	0.0	0.0	7.400000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	5278	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5286	1	17.22	5.1	0.0	0.9899999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	5288	1	0.0	0.0	0.0	3.06	0	1.0	0.0	380.0	5	1.1	0.9				
	5297	1	55.26	11.0	0.0	7.68	0	1.0	0.0	220.0	5	1.1	0.9				
	5300	1	0.0	0.0	0.0	1.3	0	1.0	0.0	220.0	5	1.1	0.9				
	5308	1	0.0	0.0	0.0	42.19206	0	1.0	0.0	380.0	5	1.1	0.9				
	5317	1	293.2	87.4	0.0	26.36	0	1.0	0.0	220.0	5	1.1	0.9				
	5334	1	17.52	6.6000000000000005	0.0	3.7900000000000005	0	1.0	0.0	220.0	5	1.1	0.9				
	5340	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5341	1	64.27	17.5	0.0	0.43	0	1.0	0.0	220.0	5	1.1	0.9				
	5350	1	0.0	0.0	0.0	28.208233	0	1.0	0.0	380.0	5	1.1	0.9				
	5351	1	0.0	0.0	0.0	3.2799999999999994	0	1.0	0.0	220.0	5	1.1	0.9				
	5354	1	70.18	19.5	0.0	3.5900000000000003	0	1.0	0.0	220.0	5	1.1	0.9				
	5362	1	152.73	-17.2	0.0	45.85	0	1.0	0.0	220.0	5	1.1	0.9				
	5365	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5379	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.3	0.7				
	5383	1	0.0	0.0	0.0	24.7	0	1.0	0.0	220.0	5	1.1	0.9				
	5388	1	159.5	42.0	0.0	2.3	0	1.0	0.0	220.0	5	1.1	0.9				
	5393	1	0.0	0.0	0.0	9.43	0	1.0	0.0	220.0	5	1.1	0.9				
	5395	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5400	1	241.62	52.78	0.0	0.8199999999999998	0	1.0	0.0	220.0	5	1.1	0.9				
	5410	1	69.78	26.0	0.0	5.18	0	1.0	0.0	220.0	5	1.1	0.9				
	5413	1	0.0	0.0	0.0	5.57	0	1.0	0.0	220.0	5	1.1	0.9				
	5417	1	32.74	5.3	0.0	3.07	0	1.0	0.0	220.0	5	1.1	0.9				
	5418	1	0.0	0.0	0.0	3.9599999999999995	0	1.0	0.0	220.0	5	1.1	0.9				
	5419	1	349.3	144.3	0.0	0.54	0	1.0	0.0	220.0	5	1.1	0.9				
	5420	1	56.96	1.94	0.0	26.479999999999997	0	1.0	0.0	380.0	5	1.1	0.9				
	5421	1	0.0	0.0	0.0	0.9199999999999999	0	1.0	0.0	380.0	5	1.1	0.9				
	5441	1	138.01	34.55	0.0	8.44	0	1.0	0.0	220.0	5	1.1	0.9				
	5455	1	0.0	0.0	0.0	5.27	0	1.0	0.0	220.0	5	1.1	0.9				
	5458	1	0.0	0.0	0.0	9.09	0	1.0	0.0	220.0	5	1.1	0.9				
	5460	1	-15.89	-6.419999999999999	0.0	38.657071	0	1.0	0.0	380.0	5	1.1	0.9				
	5461	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	5469	1	106.59999999999998	-18.8	0.0	4.1	0	1.0	0.0	220.0	5	1.1	0.9				
	5477	1	0.0	0.0	0.0	18.02	0	1.0	0.0	220.0	5	1.1	0.9				
	5481	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	5482	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5486	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	5488	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5490	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	5502	1	0.0	0.0	0.0	0.58	0	1.0	0.0	220.0	5	1.1	0.9				
	5519	1	0.0	0.0	0.0	1.9799999999999998	0	1.0	0.0	220.0	5	1.1	0.9				
	5522	1	0.0	0.0	0.0	1.18	0	1.0	0.0	220.0	5	1.1	0.9				
	5525	1	236.33	59.35	0.0	18.71	0	1.0	0.0	220.0	5	1.1	0.9				
	5529	1	0.0	0.0	0.0	0.36	0	1.0	0.0	220.0	5	1.1	0.9				
	5533	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5546	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5550	1	0.0	0.0	0.0	10.83	0	1.0	0.0	220.0	5	1.1	0.9				
	5564	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5567	1	0.0	0.0	0.0	3.5900000000000003	0	1.0	0.0	220.0	5	1.1	0.9				
	5571	1	0.0	0.0	0.0	1.01	0	1.0	0.0	220.0	5	1.1	0.9				
	5573	1	0.0	0.0	0.0	2.94	0	1.0	0.0	220.0	5	1.1	0.9				
	5574	1	99.7	6.0	0.0	2.06	0	1.0	0.0	220.0	5	1.1	0.9				
	5586	1	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5589	1	0.0	0.0	0.0	173.904854	0	1.0	0.0	380.0	5	1.1	0.9				
	5610	1	99.5	9.2	0.0	27.55	0	1.0	0.0	220.0	5	1.1	0.9				
	5616	1	225.2	35.2	0.0	11.99	0	1.0	0.0	220.0	5	1.1	0.9				
	5627	1	0.0	0.0	0.0	0.53	0	1.0	0.0	220.0	5	1.1	0.9				
	5630	1	0.0	0.0	0.0	11.52	0	1.0	0.0	220.0	5	1.1	0.9				
	5641	1	0.0	0.0	0.0	5.98	0	1.0	0.0	220.0	5	1.1	0.9				
	5648	1	0.0	0.0	0.0	115.52885799999999	0	1.0	0.0	380.0	5	1.1	0.9				
	5653	1	96.59	7.28	0.0	2.52	0	1.0	0.0	220.0	5	1.1	0.9				
	5658	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	5664	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5666	1	124.8	34.7	0.0	3.66	0	1.0	0.0	220.0	5	1.1	0.9				
	5686	1	52.26	19.6	0.0	2.64	0	1.0	0.0	220.0	5	1.1	0.9				
	5688	1	14.12	5.2	0.0	1.44	0	1.0	0.0	220.0	5	1.1	0.9				
	5691	1	195.1	-14.2	0.0	12.89	0	1.0	0.0	220.0	5	1.1	0.9				
	5695	1	142.8	20.3	0.0	6.77	0	1.0	0.0	220.0	5	1.1	0.9				
	5699	1	0.0	0.0	0.0	0.59	0	1.0	0.0	220.0	5	1.1	0.9				
	5709	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	5712	1	183.07	44.65	0.0	2.77	0	1.0	0.0	220.0	5	1.1	0.9				
	5720	1	337.6	-15.4	0.0	6.27	0	1.0	0.0	220.0	5	1.1	0.9				
	5723	1	141.2	45.4	0.0	7.55	0	1.0	0.0	220.0	5	1.1	0.9				
	5735	1	161.3	10.04	0.0	4.38	0	1.0	0.0	220.0	5	1.1	0.9				
	5738	1	0.0	0.0	0.0	8.13	0	1.0	0.0	220.0	5	1.1	0.9				
	5743	1	0.0	0.0	0.0	4.28	0	1.0	0.0	220.0	5	1.1	0.9				
	5753	1	0.0	0.0	0.0	1.81	0	1.0	0.0	220.0	5	1.1	0.9				
	5764	1	99.4	4.3	0.0	3.6900000000000004	0	1.0	0.0	220.0	5	1.1	0.9				
	5781	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	5789	1	0.0	0.0	0.0	0.35	0	1.0	0.0	220.0	5	1.1	0.9				
	5799	1	0.0	0.0	0.0	1.38	0	1.0	0.0	220.0	5	1.1	0.9				
	5803	1	0.0	0.0	0.0	0.35	0	1.0	0.0	220.0	5	1.1	0.9				
	5814	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5836	1	244.09	48.92	0.0	5.96	0	1.0	0.0	220.0	5	1.1	0.9				
	5837	1	0.0	0.0	0.0	132.04744	0	1.0	0.0	380.0	5	1.1	0.9				
	5853	1	122.50000000000001	38.9	0.0	0.84	0	1.0	0.0	220.0	5	1.1	0.9				
	5856	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5857	1	78.39	21.2	0.0	0.97	0	1.0	0.0	220.0	5	1.1	0.9				
	5881	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5891	1	14.02	5.5	0.0	3.3000000000000003	0	1.0	0.0	220.0	5	1.1	0.9				
	5907	1	186.1	14.800000000000002	0.0	17.28	0	1.0	0.0	220.0	5	1.1	0.9				
	5918	1	73.83	16.41	0.0	15.770000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	5926	1	0.0	0.0	0.0	3.9800000000000004	0	1.0	0.0	220.0	5	1.1	0.9				
	5935	1	0.0	0.0	0.0	5.75	0	1.0	0.0	220.0	5	1.1	0.9				
	5940	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5944	1	71.88	21.7	0.0	9.63	0	1.0	0.0	220.0	5	1.1	0.9				
	5957	1	208.06	36.6	0.0	3.55	0	1.0	0.0	220.0	5	1.1	0.9				
	5971	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.3	0.7				
	5983	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	5987	1	24.04	1.68	0.0	4.02	0	1.0	0.0	220.0	5	1.1	0.9				
	5990	1	0.0	0.0	0.0	4.53	0	1.0	0.0	220.0	5	1.1	0.9				
	5993	1	0.0	0.0	0.0	2.75	0	1.0	0.0	220.0	5	1.1	0.9				
	5994	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6010	1	0.0	0.0	0.0	1.35	0	1.0	0.0	220.0	5	1.1	0.9				
	6031	1	0.0	0.0	0.0	2.22	0	1.0	0.0	220.0	5	1.1	0.9				
	6036	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	6041	1	0.0	0.0	0.0	0.53	0	1.0	0.0	220.0	5	1.1	0.9				
	6053	1	412.1	79.3	0.0	7.73	0	1.0	0.0	220.0	5	1.1	0.9				
	6071	1	163.5	35.6	0.0	4.59	0	1.0	0.0	220.0	5	1.1	0.9				
	6101	1	103.0	40.2	0.0	1.13	0	1.0	0.0	220.0	5	1.1	0.9				
	6104	1	93.12	4.99	0.0	0.18	0	1.0	0.0	220.0	5	1.1	0.9				
	6110	1	78.59	16.0	0.0	1.87	0	1.0	0.0	220.0	5	1.1	0.9				
	6112	1	45.28	15.27	0.0	7.88	0	1.0	0.0	220.0	5	1.1	0.9				
	6114	1	0.0	0.0	0.0	8.78	0	1.0	0.0	220.0	5	1.1	0.9				
	6115	1	0.0	0.0	0.0	1.18	0	1.0	0.0	220.0	5	1.1	0.9				
	6119	1	221.25	72.56	0.0	8.23	0	1.0	0.0	220.0	5	1.1	0.9				
	6146	1	0.0	0.0	0.0	3.15	0	1.0	0.0	220.0	5	1.1	0.9				
	6151	1	60.67	33.2	0.0	0.31	0	1.0	0.0	220.0	5	1.1	0.9				
	6153	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	6163	1	0.0	0.0	0.0	4.96	0	1.0	0.0	220.0	5	1.1	0.9				
	6168	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6178	1	91.0	28.4	0.0	10.57	0	1.0	0.0	220.0	5	1.1	0.9				
	6194	1	0.0	0.0	0.0	3.1400000000000006	0	1.0	0.0	220.0	5	1.1	0.9				
	6199	1	-4.82	-0.88	0.0	224.85	0	1.0	0.0	380.0	5	1.1	0.9				
	6203	1	14.02	5.6	0.0	2.34	0	1.0	0.0	220.0	5	1.1	0.9				
	6206	1	-7.62	-2.52	0.0	33.197994	0	1.0	0.0	380.0	5	1.1	0.9				
	6219	1	0.0	0.0	0.0	0.22	0	1.0	0.0	220.0	5	1.1	0.9				
	6220	1	231.9	27.6	0.0	0.36	0	1.0	0.0	220.0	5	1.1	0.9				
	6224	1	0.0	0.0	0.0	58.990785	0	1.0	0.0	380.0	5	1.1	0.9				
	6231	1	0.0	0.0	0.0	11.5	0	1.0	0.0	220.0	5	1.1	0.9				
	6232	1	49.25	12.0	0.0	7.28	0	1.0	0.0	220.0	5	1.1	0.9				
	6240	1	0.0	0.0	0.0	6.309999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	6246	1	1769.94	-353.95	0.0	62.59	0	1.0	0.0	380.0	5	1.1	0.9				
	6252	1	164.7	44.5	0.0	3.6699999999999995	0	1.0	0.0	220.0	5	1.1	0.9				
	6253	1	128.8	29.299999999999997	0.0	26.74	0	1.0	0.0	220.0	5	1.1	0.9				
	6267	1	91.3	18.1	0.0	3.05	0	1.0	0.0	220.0	5	1.1	0.9				
	6271	1	3.7000000000000006	2.6	0.0	4.45	0	1.0	0.0	220.0	5	1.1	0.9				
	6290	1	47.65	20.4	0.0	3.63	0	1.0	0.0	220.0	5	1.1	0.9				
	6291	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6306	1	0.0	0.0	0.0	2.13	0	1.0	0.0	220.0	5	1.1	0.9				
	6308	1	0.0	0.0	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	6313	1	48.95	14.899999999999999	0.0	4.04	0	1.0	0.0	220.0	5	1.1	0.9				
	6331	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6332	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6337	1	0.0	0.0	0.0	8.26	0	1.0	0.0	380.0	5	1.1	0.9				
	6351	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6357	1	430.79999999999995	107.89999999999999	0.0	11.64	0	1.0	0.0	220.0	5	1.1	0.9				
	6368	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6371	1	0.0	0.0	0.0	0.35	0	1.0	0.0	220.0	5	1.1	0.9				
	6376	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6382	1	75.43	10.49	0.0	7.91	0	1.0	0.0	220.0	5	1.1	0.9				
	6384	1	159.9	47.4	0.0	3.65	0	1.0	0.0	220.0	5	1.1	0.9				
	6405	1	76.48	19.8	0.0	5.41	0	1.0	0.0	220.0	5	1.1	0.9				
	6416	1	67.67	16.4	0.0	3.7000000000000006	0	1.0	0.0	220.0	5	1.1	0.9				
	6426	1	10.21	3.8	0.0	4.6	0	1.0	0.0	220.0	5	1.1	0.9				
	6427	1	83.19	22.9	0.0	28.499999999999996	0	1.0	0.0	380.0	5	1.1	0.9				
	6429	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6430	1	0.0	0.0	0.0	6.03	0	1.0	0.0	220.0	5	1.1	0.9				
	6450	1	5.51	2.1	0.0	1.92	0	1.0	0.0	220.0	5	1.1	0.9				
	6455	1	20.52	13.3	0.0	0.17	0	1.0	0.0	220.0	5	1.1	0.9				
	6472	1	0.0	0.0	0.0	9.93	0	1.0	0.0	220.0	5	1.1	0.9				
	6474	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6475	1	0.0	0.0	0.0	149.047157	0	1.0	0.0	380.0	5	1.1	0.9				
	6478	1	141.2	34.8	0.0	2.37	0	1.0	0.0	220.0	5	1.1	0.9				
	6486	1	31.739999999999995	17.4	0.0	0.89	0	1.0	0.0	220.0	5	1.1	0.9				
	6495	1	49.66	12.3	0.0	2.2	0	1.0	0.0	220.0	5	1.1	0.9				
	6510	1	88.2	26.700000000000003	0.0	8.91	0	1.0	0.0	220.0	5	1.1	0.9				
	6516	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6521	1	0.0	0.0	0.0	2.3	0	1.0	0.0	220.0	5	1.1	0.9				
	6532	1	120.69000000000001	18.1	0.0	15.46	0	1.0	0.0	220.0	5	1.1	0.9				
	6552	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6555	1	-37.81	-21.64	0.0	83.362314	0	1.0	0.0	380.0	5	1.1	0.9				
	6556	1	0.0	0.0	0.0	4.61	0	1.0	0.0	220.0	5	1.1	0.9				
	6563	1	0.0	0.0	0.0	8.94	0	1.0	0.0	220.0	5	1.1	0.9				
	6565	1	0.0	0.0	0.0	4.05	0	1.0	0.0	220.0	5	1.1	0.9				
	6570	1	0.0	0.0	0.0	32.43	0	1.0	0.0	220.0	5	1.1	0.9				
	6581	1	153.8	23.4	0.0	87.73	0	1.0	0.0	380.0	5	1.1	0.9				
	6612	1	41.14	15.25	0.0	3.9599999999999995	0	1.0	0.0	220.0	5	1.1	0.9				
	6616	1	0.0	0.0	0.0	3.06	0	1.0	0.0	220.0	5	1.1	0.9				
	6619	1	0.0	0.0	0.0	10.67	0	1.0	0.0	220.0	5	1.1	0.9				
	6624	1	-37.33	-11.88	0.0	145.18	0	1.0	0.0	380.0	5	1.1	0.9				
	6629	1	62.63000000000001	16.3	0.0	2.03	0	1.0	0.0	220.0	5	1.1	0.9				
	6630	1	134.1	24.8	0.0	13.73	0	1.0	0.0	220.0	5	1.1	0.9				
	6636	1	0.0	0.0	0.0	0.31	0	1.0	0.0	220.0	5	1.1	0.9				
	6638	1	61.64999999999999	10.24	0.0	3.4799999999999995	0	1.0	0.0	220.0	5	1.1	0.9				
	6639	1	388.04	52.61	0.0	2.87	0	1.0	0.0	220.0	5	1.1	0.9				
	6648	1	-26.030000000000005	-0.84	0.0	0.1	0	1.0	0.0	220.0	5	1.1	0.9				
	6664	1	0.0	0.0	0.0	10.68	0	1.0	0.0	220.0	5	1.1	0.9				
	6675	1	37.94	7.5	0.0	11.89	0	1.0	0.0	220.0	5	1.1	0.9				
	6684	1	0.0	0.0	0.0	9.84	0	1.0	0.0	220.0	5	1.1	0.9				
	6691	1	42.55	12.5	0.0	1.26	0	1.0	0.0	220.0	5	1.1	0.9				
	6692	1	10.33	3.3000000000000003	0.0	4.65	0	1.0	0.0	220.0	5	1.1	0.9				
	6697	1	309.0	74.5	0.0	3.6900000000000004	0	1.0	0.0	220.0	5	1.1	0.9				
	6714	1	0.0	0.0	0.0	0.3	0	1.0	0.0	220.0	5	1.1	0.9				
	6723	1	0.0	0.0	0.0	1.58	0	1.0	0.0	220.0	5	1.1	0.9				
	6730	1	0.0	0.0	0.0	2.18	0	1.0	0.0	220.0	5	1.1	0.9				
	6734	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6735	1	0.0	0.0	0.0	0.4	0	1.0	0.0	380.0	5	1.1	0.9				
	6737	1	0.0	0.0	0.0	9.74	0	1.0	0.0	220.0	5	1.1	0.9				
	6738	1	-4.91	-2.53	0.0	120.57681200000002	0	1.0	0.0	380.0	5	1.1	0.9				
	6742	1	137.4	23.9	0.0	7.26	0	1.0	0.0	220.0	5	1.1	0.9				
	6744	1	244.12000000000003	95.29	0.0	7.55	0	1.0	0.0	220.0	5	1.1	0.9				
	6757	1	0.0	0.0	0.0	6.570000000000001	0	1.0	0.0	380.0	5	1.1	0.9				
	6763	1	0.0	0.0	0.0	5.46	0	1.0	0.0	220.0	5	1.1	0.9				
	6772	1	61.370000000000005	23.2	0.0	0.22	0	1.0	0.0	220.0	5	1.1	0.9				
	6773	1	0.0	0.0	0.0	2.18	0	1.0	0.0	220.0	5	1.1	0.9				
	6785	1	0.0	0.0	0.0	8.9	0	1.0	0.0	220.0	5	1.1	0.9				
	6791	1	46.35	9.1	0.0	18.2	0	1.0	0.0	220.0	5	1.1	0.9				
	6802	1	0.0	0.0	0.0	7.429999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	6806	1	135.84	15.97	0.0	4.57	0	1.0	0.0	220.0	5	1.1	0.9				
	6807	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6816	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6820	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6828	1	58.160000000000004	16.5	0.0	6.24	0	1.0	0.0	220.0	5	1.1	0.9				
	6831	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6837	1	47.75	11.0	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	6842	1	98.0	21.7	0.0	6.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6844	1	0.0	0.0	0.0	1.04	0	1.0	0.0	220.0	5	1.1	0.9				
	6845	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6846	1	44.35	19.3	0.0	3.25	0	1.0	0.0	220.0	5	1.1	0.9				
	6852	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6854	1	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6857	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	6880	1	0.0	0.0	0.0	1.36	0	1.0	0.0	220.0	5	1.1	0.9				
	6887	1	0.0	0.0	0.0	3.1300000000000003	0	1.0	0.0	220.0	5	1.1	0.9				
	6888	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6889	1	-12.49	-5.83	0.0	6.235224	0	1.0	0.0	380.0	5	1.1	0.9				
	6891	1	135.61	26.86	0.0	1.9299999999999997	0	1.0	0.0	220.0	5	1.1	0.9				
	6897	1	176.8	39.4	0.0	28.24	0	1.0	0.0	380.0	5	1.1	0.9				
	6901	1	-37.84	-19.23	0.0	28.140258000000003	0	1.0	0.0	380.0	5	1.1	0.9				
	6908	1	0.0	0.0	0.0	3.01	0	1.0	0.0	220.0	5	1.1	0.9				
	6909	1	122.50000000000001	8.7	0.0	15.85	0	1.0	0.0	220.0	5	1.1	0.9				
	6921	1	-37.34	-13.33	0.0	251.52966499999997	0	1.0	0.0	380.0	5	1.1	0.9				
	6922	1	113.6	44.7	0.0	1.91	0	1.0	0.0	220.0	5	1.1	0.9				
	6926	1	124.50000000000001	101.4	0.0	0.53	0	1.0	0.0	220.0	5	1.1	0.9				
	6940	1	0.0	0.0	0.0	10.46	0	1.0	0.0	220.0	5	1.1	0.9				
	6947	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6952	1	180.9	33.2	0.0	29.17	0	1.0	0.0	220.0	5	1.1	0.9				
	6954	1	18.12	10.0	0.0	1.03	0	1.0	0.0	220.0	5	1.1	0.9				
	6961	1	56.56	18.4	0.0	3.29	0	1.0	0.0	220.0	5	1.1	0.9				
	6969	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6982	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6989	1	0.0	0.0	0.0	1.91	0	1.0	0.0	220.0	5	1.1	0.9				
	6990	1	0.0	0.0	0.0	4.54	0	1.0	0.0	220.0	5	1.1	0.9				
	7014	1	0.0	0.0	0.0	0.3	0	1.0	0.0	220.0	5	1.1	0.9				
	7019	1	52.56000000000001	12.8	0.0	2.87	0	1.0	0.0	220.0	5	1.1	0.9				
	7021	1	226.8	53.29999999999999	0.0	3.26	0	1.0	0.0	220.0	5	1.1	0.9				
	7030	1	0.0	0.0	0.0	0.19	0	1.0	0.0	220.0	5	1.1	0.9				
	7036	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7042	1	220.98	91.0	0.0	1.16	0	1.0	0.0	220.0	5	1.1	0.9				
	7047	1	339.9	70.5	0.0	28.910000000000004	0	1.0	0.0	220.0	5	1.1	0.9				
	7049	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7050	1	120.0	26.0	0.0	22.01	0	1.0	0.0	220.0	5	1.1	0.9				
	7052	1	111.00000000000001	36.6	0.0	2.21	0	1.0	0.0	220.0	5	1.1	0.9				
	7056	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	7069	1	258.79	42.82	0.0	9.28	0	1.0	0.0	220.0	5	1.1	0.9				
	7070	1	142.9	25.8	0.0	24.18	0	1.0	0.0	220.0	5	1.1	0.9				
	7076	1	0.0	0.0	0.0	0.36	0	1.0	0.0	220.0	5	1.1	0.9				
	7092	1	44.65	8.8	0.0	20.17	0	1.0	0.0	220.0	5	1.1	0.9				
	7098	1	0.0	0.0	0.0	7.17	0	1.0	0.0	220.0	5	1.1	0.9				
	7115	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7119	1	149.53	34.9	0.0	8.9	0	1.0	0.0	220.0	5	1.1	0.9				
	7124	1	0.0	0.0	0.0	16.73	0	1.0	0.0	220.0	5	1.1	0.9				
	7129	1	33.34	5.0	0.0	0.38	0	1.0	0.0	220.0	5	1.1	0.9				
	7132	1	222.00000000000003	90.5	0.0	0.16	0	1.0	0.0	220.0	5	1.1	0.9				
	7133	1	102.3	19.0	0.0	1.8399999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	7144	1	8.48	-1.82	0.0	0.37	0	1.0	0.0	220.0	5	1.1	0.9				
	7148	1	0.0	0.0	0.0	10.89	0	1.0	0.0	220.0	5	1.1	0.9				
	7159	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	7162	1	0.0	0.0	0.0	2.48	0	1.0	0.0	220.0	5	1.1	0.9				
	7163	1	0.0	0.0	0.0	2.9	0	1.0	0.0	220.0	5	1.1	0.9				
	7164	1	-18.6	-6.72	0.0	152.683271	0	1.0	0.0	380.0	5	1.1	0.9				
	7165	1	0.0	0.0	0.0	9.26	0	1.0	0.0	220.0	5	1.1	0.9				
	7178	1	0.0	0.0	0.0	2.45	0	1.0	0.0	220.0	5	1.1	0.9				
	7183	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.3	0.7				
	7202	1	18.62	6.1	0.0	2.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7209	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7222	1	0.0	0.0	0.0	5.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7226	1	144.0	31.3	0.0	3.18	0	1.0	0.0	220.0	5	1.1	0.9				
	7231	1	0.0	0.0	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	7253	1	7.51	3.1	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7256	1	392.25	92.02	0.0	9.45	0	1.0	0.0	220.0	5	1.1	0.9				
	7259	1	82.39	0.0	0.0	0.15	0	1.0	0.0	220.0	5	1.1	0.9				
	7264	1	0.0	0.0	0.0	3.42	0	1.0	0.0	220.0	5	1.1	0.9				
	7266	1	0.0	0.0	0.0	2.12	0	1.0	0.0	220.0	5	1.1	0.9				
	7267	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	7273	1	219.59999999999997	36.4	0.0	17.89	0	1.0	0.0	220.0	5	1.1	0.9				
	7274	1	54.93	16.5	0.0	6.75	0	1.0	0.0	220.0	5	1.1	0.9				
	7282	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	7284	1	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7289	1	0.0	0.0	0.0	26.5	0	1.0	0.0	220.0	5	1.1	0.9				
	7309	1	0.0	0.0	0.0	1.32	0	1.0	0.0	220.0	5	1.1	0.9				
	7316	1	0.0	0.0	0.0	0.09	0	1.0	0.0	220.0	5	1.1	0.9				
	7325	1	0.0	0.0	0.0	0.4099999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	7327	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7328	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	7338	1	0.0	0.0	0.0	2.98	0	1.0	0.0	220.0	5	1.1	0.9				
	7341	1	37.44	0.0	0.0	0.67	0	1.0	0.0	220.0	5	1.1	0.9				
	7342	1	169.0	70.8	0.0	5.23	0	1.0	0.0	220.0	5	1.1	0.9				
	7351	1	61.67	16.3	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	7353	1	127.3	26.700000000000003	0.0	7.02	0	1.0	0.0	220.0	5	1.1	0.9				
	7361	1	0.0	0.0	0.0	14.29	0	1.0	0.0	220.0	5	1.1	0.9				
	7367	1	1.5	0.4	0.0	0.15	0	1.0	0.0	220.0	5	1.1	0.9				
	7373	1	0.0	0.0	0.0	1.81	0	1.0	0.0	220.0	5	1.1	0.9				
	7377	1	0.0	0.0	0.0	0.63	0	1.0	0.0	220.0	5	1.1	0.9				
	7380	1	105.67	0.56	0.0	18.05	0	1.0	0.0	380.0	5	1.1	0.9				
	7396	1	0.0	0.0	0.0	5.68	0	1.0	0.0	220.0	5	1.1	0.9				
	7422	1	65.67	25.6	0.0	2.34	0	1.0	0.0	220.0	5	1.1	0.9				
	7437	1	18.32	5.3	0.0	7.32	0	1.0	0.0	220.0	5	1.1	0.9				
	7438	1	121.30000000000001	20.7	0.0	2.39	0	1.0	0.0	220.0	5	1.1	0.9				
	7464	1	197.65	28.23	0.0	5.87	0	1.0	0.0	220.0	5	1.1	0.9				
	7466	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7471	1	-18.95	-6.93	0.0	33.11439	0	1.0	0.0	380.0	5	1.1	0.9				
	7473	1	113.44000000000001	71.42	0.0	11.08	0	1.0	0.0	220.0	5	1.1	0.9				
	7474	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7485	1	44.35	10.8	0.0	8.72	0	1.0	0.0	220.0	5	1.1	0.9				
	7491	1	0.0	0.0	0.0	4.29	0	1.0	0.0	220.0	5	1.1	0.9				
	7495	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7507	1	4.0	0.8	0.0	17.65	0	1.0	0.0	220.0	5	1.1	0.9				
	7513	1	0.0	0.0	0.0	38.549494	0	1.0	0.0	380.0	5	1.1	0.9				
	7519	1	97.97	31.8	0.0	5.02	0	1.0	0.0	220.0	5	1.1	0.9				
	7520	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	7522	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	7523	1	0.0	0.0	0.0	2.11	0	1.0	0.0	220.0	5	1.1	0.9				
	7530	1	0.0	0.0	0.0	31.242294000000005	0	1.0	0.0	380.0	5	1.1	0.9				
	7537	1	0.0	0.0	0.0	17.184121	0	1.0	0.0	380.0	5	1.1	0.9				
	7539	1	40.85	15.7	0.0	2.08	0	1.0	0.0	220.0	5	1.1	0.9				
	7541	1	346.42	89.04	0.0	43.55	0	1.0	0.0	380.0	5	1.1	0.9				
	7571	1	0.0	0.0	0.0	13.900000000000002	0	1.0	0.0	220.0	5	1.1	0.9				
	7576	1	0.0	0.0	0.0	0.5	0	1.0	0.0	220.0	5	1.1	0.9				
	7577	1	0.0	0.0	0.0	6.69	0	1.0	0.0	220.0	5	1.1	0.9				
	7579	1	136.9	11.4	0.0	3.05	0	1.0	0.0	220.0	5	1.1	0.9				
	7580	1	0.0	0.0	0.0	0.17	0	1.0	0.0	220.0	5	1.1	0.9				
	7582	1	0.0	0.0	0.0	3.44	0	1.0	0.0	220.0	5	1.1	0.9				
	7583	1	5.01	1.8000000000000003	0.0	3.6799999999999997	0	1.0	0.0	220.0	5	1.1	0.9				
	7599	1	0.0	0.0	0.0	2.13	0	1.0	0.0	220.0	5	1.1	0.9				
	7624	1	32.74	10.5	0.0	1.78	0	1.0	0.0	220.0	5	1.1	0.9				
	7626	1	78.89	45.6	0.0	0.04	0	1.0	0.0	220.0	5	1.1	0.9				
	7635	1	0.0	0.0	0.0	1.86	0	1.0	0.0	220.0	5	1.1	0.9				
	7640	1	68.78	35.0	0.0	34.52	0	1.0	0.0	380.0	5	1.1	0.9				
	7641	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7647	1	0.0	0.0	0.0	0.1	0	1.0	0.0	220.0	5	1.1	0.9				
	7653	1	33.94	11.4	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7663	1	37.14	2.7	0.0	2.33	0	1.0	0.0	220.0	5	1.1	0.9				
	7691	1	0.0	0.0	0.0	96.48	0	1.0	0.0	380.0	5	1.1	0.9				
	7694	1	-14.96	-4.7	0.0	0.04	0	1.0	0.0	220.0	5	1.1	0.9				
	7697	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7700	1	66.17	27.399999999999995	0.0	14.12	0	1.0	0.0	220.0	5	1.1	0.9				
	7702	1	0.0	0.0	0.0	11.68	0	1.0	0.0	220.0	5	1.1	0.9				
	7726	1	0.0	0.0	0.0	2.03	0	1.0	0.0	220.0	5	1.1	0.9				
	7738	1	31.840000000000003	9.2	0.0	5.23	0	1.0	0.0	220.0	5	1.1	0.9				
	7752	1	524.5	126.0	0.0	7.449999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	7766	1	78.89	25.6	0.0	1.6	0	1.0	0.0	220.0	5	1.1	0.9				
	7770	1	207.9	32.36	0.0	8.31	0	1.0	0.0	220.0	5	1.1	0.9				
	7772	1	223.59999999999997	51.800000000000004	0.0	18.45	0	1.0	0.0	220.0	5	1.1	0.9				
	7775	1	151.5	7.9	0.0	5.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7776	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.3	0.7				
	7778	1	153.0	21.5	0.0	28.850000000000005	0	1.0	0.0	380.0	5	1.1	0.9				
	7791	1	0.0	0.0	0.0	1.33	0	1.0	0.0	220.0	5	1.1	0.9				
	7797	1	0.0	0.0	0.0	2.09	0	1.0	0.0	220.0	5	1.1	0.9				
	7808	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	7809	1	169.5	27.699999999999996	0.0	3.04	0	1.0	0.0	220.0	5	1.1	0.9				
	7824	1	9.21	3.4000000000000004	0.0	2.63	0	1.0	0.0	220.0	5	1.1	0.9				
	7831	1	-17.17	-7.1	0.0	57.019803	0	1.0	0.0	380.0	5	1.1	0.9				
	7840	1	-19.28	29.9	0.0	1.6	0	1.0	0.0	220.0	5	1.1	0.9				
	7842	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	7847	1	0.0	0.0	0.0	1.55	0	1.0	0.0	220.0	5	1.1	0.9				
	7857	1	0.0	0.0	0.0	2.36	0	1.0	0.0	220.0	5	1.1	0.9				
	7862	1	0.0	0.0	0.0	9.74	0	1.0	0.0	220.0	5	1.1	0.9				
	7865	1	84.99	19.6	0.0	4.32	0	1.0	0.0	220.0	5	1.1	0.9				
	7873	1	-20.94	-6.16	0.0	11.99	0	1.0	0.0	220.0	5	1.1	0.9				
	7881	1	0.0	0.0	0.0	7.99	0	1.0	0.0	220.0	5	1.1	0.9				
	7883	1	47.55	17.8	0.0	0.32	0	1.0	0.0	220.0	5	1.1	0.9				
	7885	1	142.4	20.0	0.0	2.42	0	1.0	0.0	220.0	5	1.1	0.9				
	7886	1	162.5	42.7	0.0	12.79	0	1.0	0.0	220.0	5	1.1	0.9				
	7892	1	36.94	11.0	0.0	0.52	0	1.0	0.0	220.0	5	1.1	0.9				
	7895	1	338.7	52.5	0.0	11.36	0	1.0	0.0	220.0	5	1.1	0.9				
	7903	1	0.0	0.0	0.0	7.780000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	7905	1	347.1	87.2	0.0	88.35	0	1.0	0.0	380.0	5	1.1	0.9				
	7913	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	7923	1	0.0	0.0	0.0	0.97	0	1.0	0.0	220.0	5	1.1	0.9				
	7937	1	56.06	17.0	0.0	2.4	0	1.0	0.0	220.0	5	1.1	0.9				
	7943	1	38.44	2.0	0.0	0.56	0	1.0	0.0	220.0	5	1.1	0.9				
	7945	1	17.92	5.8	0.0	0.84	0	1.0	0.0	220.0	5	1.1	0.9				
	7955	1	111.6	8.9	0.0	16.19	0	1.0	0.0	220.0	5	1.1	0.9				
	7961	1	50.56	8.1	0.0	8.02	0	1.0	0.0	220.0	5	1.1	0.9				
	7967	1	0.0	0.0	0.0	5.97	0	1.0	0.0	220.0	5	1.1	0.9				
	7972	1	237.9	68.5	0.0	5.12	0	1.0	0.0	220.0	5	1.1	0.9				
	7974	1	234.0	13.100000000000001	0.0	51.03	0	1.0	0.0	220.0	5	1.1	0.9				
	7982	1	112.00000000000001	19.7	0.0	38.04	0	1.0	0.0	220.0	5	1.1	0.9				
	7988	1	-3.55	-1.43	0.0	11.834121	0	1.0	0.0	380.0	5	1.1	0.9				
	7989	1	0.0	0.0	0.0	0.27	0	1.0	0.0	220.0	5	1.1	0.9				
	7994	1	11.91	3.3000000000000003	0.0	6.84	0	1.0	0.0	220.0	5	1.1	0.9				
	7998	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8005	1	0.0	0.0	0.0	16.77	0	1.0	0.0	220.0	5	1.1	0.9				
	8030	1	0.0	0.0	0.0	122.13000000000001	0	1.0	0.0	380.0	5	1.1	0.9				
	8035	1	0.0	0.0	0.0	4.22	0	1.0	0.0	220.0	5	1.1	0.9				
	8043	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8057	1	69.18	9.5	0.0	3.6699999999999995	0	1.0	0.0	220.0	5	1.1	0.9				
	8060	1	0.0	0.0	0.0	9.54	0	1.0	0.0	220.0	5	1.1	0.9				
	8104	1	127.2	40.8	0.0	0.2	0	1.0	0.0	220.0	5	1.1	0.9				
	8107	1	68.18	16.1	0.0	3.35	0	1.0	0.0	220.0	5	1.1	0.9				
	8109	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8112	1	87.9	29.299999999999997	0.0	1.21	0	1.0	0.0	220.0	5	1.1	0.9				
	8128	1	0.0	0.0	0.0	8.1	0	1.0	0.0	380.0	5	1.1	0.9				
	8151	1	0.0	0.0	0.0	14.23	0	1.0	0.0	220.0	5	1.1	0.9				
	8158	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8165	1	0.0	0.0	0.0	2.42	0	1.0	0.0	220.0	5	1.1	0.9				
	8180	1	291.6	47.0	0.0	2.38	0	1.0	0.0	220.0	5	1.1	0.9				
	8189	1	0.0	0.0	0.0	9.54	0	1.0	0.0	220.0	5	1.1	0.9				
	8190	1	0.0	0.0	0.0	0.32	0	1.0	0.0	220.0	5	1.1	0.9				
	8191	1	0.0	0.0	0.0	11.38	0	1.0	0.0	220.0	5	1.1	0.9				
	8195	1	-101.01	-129.29	0.0	37.176703	0	1.0	0.0	380.0	5	1.1	0.9				
	8200	1	0.0	0.0	0.0	39.58	0	1.0	0.0	380.0	5	1.1	0.9				
	8209	1	83.39	16.5	0.0	16.43	0	1.0	0.0	220.0	5	1.1	0.9				
	8214	1	58.97	11.1	0.0	1.05	0	1.0	0.0	220.0	5	1.1	0.9				
	8222	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8225	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8250	1	196.1	32.1	0.0	3.8599999999999994	0	1.0	0.0	220.0	5	1.1	0.9				
	8255	1	39.04	13.100000000000001	0.0	3.2199999999999998	0	1.0	0.0	220.0	5	1.1	0.9				
	8265	1	40.44	20.5	0.0	0.8500000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	8267	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8291	1	0.0	0.0	0.0	6.52	0	1.0	0.0	220.0	5	1.1	0.9				
	8293	1	112.7	14.499999999999998	0.0	1.24	0	1.0	0.0	220.0	5	1.1	0.9				
	8294	1	14.219999999999999	6.3	0.0	0.38	0	1.0	0.0	220.0	5	1.1	0.9				
	8307	1	0.0	0.0	0.0	0.14	0	1.0	0.0	220.0	5	1.1	0.9				
	8310	1	0.0	0.0	0.0	2.46	0	1.0	0.0	220.0	5	1.1	0.9				
	8311	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8312	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8316	1	0.0	0.0	0.0	0.72	0	1.0	0.0	220.0	5	1.1	0.9				
	8328	1	82.39	14.400000000000002	0.0	13.37	0	1.0	0.0	220.0	5	1.1	0.9				
	8331	1	0.0	0.0	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	8334	1	263.96	-98.64	0.0	27.848535	0	1.0	0.0	380.0	5	1.1	0.9				
	8347	1	-2.09	-1.43	0.0	48.358243	0	1.0	0.0	380.0	5	1.1	0.9				
	8361	1	126.54	29.100000000000005	0.0	12.55	0	1.0	0.0	220.0	5	1.1	0.9				
	8367	1	77.99	19.3	0.0	3.04	0	1.0	0.0	220.0	5	1.1	0.9				
	8369	1	0.0	0.0	0.0	1.23	0	1.0	0.0	220.0	5	1.1	0.9				
	8373	1	216.3	-6.9	0.0	2.44	0	1.0	0.0	220.0	5	1.1	0.9				
	8397	1	0.0	0.0	0.0	4.05	0	1.0	0.0	220.0	5	1.1	0.9				
	8405	1	40.75	12.5	0.0	2.61	0	1.0	0.0	220.0	5	1.1	0.9				
	8406	1	0.0	0.0	0.0	14.38	0	1.0	0.0	220.0	5	1.1	0.9				
	8411	1	39.64	9.6	0.0	1.8000000000000003	0	1.0	0.0	220.0	5	1.1	0.9				
	8439	1	380.8	62.8	0.0	7.109999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	8448	1	286.1	89.3	0.0	8.89	0	1.0	0.0	220.0	5	1.1	0.9				
	8458	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8466	1	0.0	0.0	0.0	1.97	0	1.0	0.0	220.0	5	1.1	0.9				
	8467	1	216.2	75.3	0.0	2.74	0	1.0	0.0	220.0	5	1.1	0.9				
	8468	1	21.42	11.8	0.0	28.850000000000005	0	1.0	0.0	380.0	5	1.1	0.9				
	8473	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8475	1	0.0	0.0	0.0	8.35	0	1.0	0.0	220.0	5	1.1	0.9				
	8477	1	0.0	0.0	0.0	2.46	0	1.0	0.0	220.0	5	1.1	0.9				
	8478	1	0.0	0.0	0.0	3.01	0	1.0	0.0	220.0	5	1.1	0.9				
	8485	1	149.0	99.8	0.0	9.27	0	1.0	0.0	220.0	5	1.1	0.9				
	8486	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8487	1	44.45	7.68	0.0	17.83	0	1.0	0.0	380.0	5	1.1	0.9				
	8494	1	235.97000000000003	34.52	0.0	7.15	0	1.0	0.0	380.0	5	1.1	0.9				
	8497	1	38.84	14.2	0.0	3.5000000000000004	0	1.0	0.0	220.0	5	1.1	0.9				
	8507	1	37.44	9.1	0.0	7.870000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	8511	1	93.6	-43.5	0.0	33.51	0	1.0	0.0	220.0	5	1.1	0.9				
	8515	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8522	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8535	1	72.68	24.3	0.0	3.12	0	1.0	0.0	220.0	5	1.1	0.9				
	8542	1	87.7	26.0	0.0	47.58	0	1.0	0.0	220.0	5	1.1	0.9				
	8546	1	5.01	1.8000000000000003	0.0	0.77	0	1.0	0.0	220.0	5	1.1	0.9				
	8560	1	0.0	0.0	0.0	1.11	0	1.0	0.0	380.0	5	1.1	0.9				
	8564	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8568	1	175.7	56.2	0.0	0.13	0	1.0	0.0	220.0	5	1.1	0.9				
	8578	1	0.0	0.0	0.0	4.55	0	1.0	0.0	220.0	5	1.1	0.9				
	8592	1	0.0	0.0	0.0	0.43	0	1.0	0.0	220.0	5	1.1	0.9				
	8626	1	136.0	36.1	0.0	6.07	0	1.0	0.0	220.0	5	1.1	0.9				
	8627	1	0.0	0.0	0.0	4.26	0	1.0	0.0	220.0	5	1.1	0.9				
	8628	1	277.1	37.0	0.0	21.03	0	1.0	0.0	220.0	5	1.1	0.9				
	8636	1	31.430000000000003	10.6	0.0	1.6099999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	8651	1	162.49	45.11	0.0	5.38	0	1.0	0.0	220.0	5	1.1	0.9				
	8653	1	44.55	7.5	0.0	0.6	0	1.0	0.0	220.0	5	1.1	0.9				
	8656	1	5.51	1.3	0.0	0.09	0	1.0	0.0	220.0	5	1.1	0.9				
	8669	1	74.98	10.5	0.0	12.960000000000003	0	1.0	0.0	220.0	5	1.1	0.9				
	8670	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8672	1	0.0	0.0	0.0	28.515005	0	1.0	0.0	380.0	5	1.1	0.9				
	8676	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8677	1	0.0	0.0	0.0	2.29	0	1.0	0.0	220.0	5	1.1	0.9				
	8683	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8689	1	42.65	18.2	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8691	1	305.04	77.16	0.0	17.43	0	1.0	0.0	220.0	5	1.1	0.9				
	8704	1	180.7	71.8	0.0	2.46	0	1.0	0.0	220.0	5	1.1	0.9				
	8707	1	101.9	24.3	0.0	8.53	0	1.0	0.0	220.0	5	1.1	0.9				
	8711	1	0.0	0.0	0.0	3.9	0	1.0	0.0	220.0	5	1.1	0.9				
	8721	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8722	1	0.0	0.0	0.0	2.13	0	1.0	0.0	220.0	5	1.1	0.9				
	8732	1	66.27	19.3	0.0	12.94	0	1.0	0.0	220.0	5	1.1	0.9				
	8743	1	11.61	7.6	0.0	6.21	0	1.0	0.0	220.0	5	1.1	0.9				
	8748	1	279.7	4.6	0.0	3.7699999999999996	0	1.0	0.0	220.0	5	1.1	0.9				
	8763	1	-233.23000000000002	29.600000000000005	0.0	207.54999999999998	0	1.0	0.0	380.0	5	1.1	0.9				
	8765	1	0.0	0.0	0.0	11.69	0	1.0	0.0	220.0	5	1.1	0.9				
	8787	1	22.83	8.0	0.0	3.71	0	1.0	0.0	220.0	5	1.1	0.9				
	8788	1	143.8	46.45	0.0	3.26	0	1.0	0.0	220.0	5	1.1	0.9				
	8791	1	0.0	0.0	0.0	0.36	0	1.0	0.0	220.0	5	1.1	0.9				
	8795	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8804	1	22.02	4.4	0.0	4.83	0	1.0	0.0	220.0	5	1.1	0.9				
	8807	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8808	1	203.6	19.81	0.0	15.46	0	1.0	0.0	220.0	5	1.1	0.9				
	8809	1	101.2	-2.9	0.0	0.51	0	1.0	0.0	220.0	5	1.1	0.9				
	8818	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8825	1	406.04	95.5	0.0	35.34	0	1.0	0.0	380.0	5	1.1	0.9				
	8829	1	91.6	27.1	0.0	10.95	0	1.0	0.0	220.0	5	1.1	0.9				
	8834	1	0.0	0.0	0.0	1.52	0	1.0	0.0	220.0	5	1.1	0.9				
	8835	1	113.7	22.3	0.0	15.55	0	1.0	0.0	220.0	5	1.1	0.9				
	8843	1	208.7	63.0	0.0	3.45	0	1.0	0.0	220.0	5	1.1	0.9				
	8846	1	20.82	0.0	0.0	0.17	0	1.0	0.0	220.0	5	1.1	0.9				
	8853	1	410.29999999999995	91.6	0.0	13.25	0	1.0	0.0	220.0	5	1.1	0.9				
	8854	1	69.18	35.1	0.0	12.590000000000002	0	1.0	0.0	220.0	5	1.1	0.9				
	8860	1	57.16	19.7	0.0	22.17	0	1.0	0.0	220.0	5	1.1	0.9				
	8864	1	63.31	-9.8	0.0	5.36	0	1.0	0.0	220.0	5	1.1	0.9				
	8872	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8873	1	0.0	0.0	0.0	1.87	0	1.0	0.0	220.0	5	1.1	0.9				
	8874	1	285.2	61.4	0.0	26.039999999999996	0	1.0	0.0	220.0	5	1.1	0.9				
	8877	1	0.0	0.0	0.0	1.03	0	1.0	0.0	220.0	5	1.1	0.9				
	8879	1	0.0	0.0	0.0	1.47	0	1.0	0.0	220.0	5	1.1	0.9				
	8886	1	0.0	0.0	0.0	-1.392036	0	1.0	0.0	380.0	5	1.1	0.9				
	8887	1	0.0	0.0	0.0	102.70866999999998	0	1.0	0.0	380.0	5	1.1	0.9				
	8893	1	278.3	33.6	0.0	25.900000000000002	0	1.0	0.0	220.0	5	1.1	0.9				
	8900	1	3.1	1.6	0.0	0.09	0	1.0	0.0	220.0	5	1.1	0.9				
	8903	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8906	1	91.0	21.0	0.0	11.23	0	1.0	0.0	220.0	5	1.1	0.9				
	8913	1	0.0	0.0	0.0	1.13	0	1.0	0.0	220.0	5	1.1	0.9				
	8930	1	139.4	21.2	0.0	6.21	0	1.0	0.0	220.0	5	1.1	0.9				
	8931	1	-0.56	0.0	0.0	108.20999999999998	0	1.0	0.0	380.0	5	1.1	0.9				
	8947	1	3.7000000000000006	0.2	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	8950	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8961	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8975	1	0.0	0.0	0.0	11.04	0	1.0	0.0	220.0	5	1.1	0.9				
	8976	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8980	1	63.96999999999999	12.8	0.0	0.17	0	1.0	0.0	220.0	5	1.1	0.9				
	8989	1	88.5	24.5	0.0	2.23	0	1.0	0.0	220.0	5	1.1	0.9				
	8992	1	0.0	0.0	0.0	14.64	0	1.0	0.0	220.0	5	1.1	0.9				
	8997	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8999	1	41.15	10.3	0.0	2.41	0	1.0	0.0	220.0	5	1.1	0.9				
	9002	1	119.02	12.54	0.0	23.45	0	1.0	0.0	220.0	5	1.1	0.9				
	9011	1	88.4	25.2	0.0	12.9	0	1.0	0.0	220.0	5	1.1	0.9				
	9012	1	25.629999999999995	6.5	0.0	0.52	0	1.0	0.0	220.0	5	1.1	0.9				
	9014	1	70.78	19.6	0.0	8.1	0	1.0	0.0	220.0	5	1.1	0.9				
	9018	1	55.46	16.9	0.0	1.92	0	1.0	0.0	220.0	5	1.1	0.9				
	9019	1	91.4	18.1	0.0	4.89	0	1.0	0.0	220.0	5	1.1	0.9				
	9021	1	152.18	21.63	0.0	1.91	0	1.0	0.0	220.0	5	1.1	0.9				
	9033	1	76.88	16.4	0.0	6.61	0	1.0	0.0	220.0	5	1.1	0.9				
	9045	1	60.57	18.9	0.0	1.46	0	1.0	0.0	220.0	5	1.1	0.9				
	9051	1	0.0	0.0	0.0	2.15	0	1.0	0.0	220.0	5	1.1	0.9				
	9059	1	0.0	0.0	0.0	2.0	0	1.0	0.0	220.0	5	1.1	0.9				
	9065	1	0.0	0.0	0.0	0.59	0	1.0	0.0	380.0	5	1.1	0.9				
	9066	1	23.26	3.01	0.0	9.29	0	1.0	0.0	220.0	5	1.1	0.9				
	9067	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	9091	1	0.0	0.0	0.0	3.65	0	1.0	0.0	220.0	5	1.1	0.9				
	9101	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	9108	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	9109	1	0.0	0.0	0.0	0.31	0	1.0	0.0	220.0	5	1.1	0.9				
	9112	1	0.0	0.0	0.0	19.71	0	1.0	0.0	220.0	5	1.1	0.9				
	9119	1	0.0	0.0	0.0	1.24	0	1.0	0.0	220.0	5	1.1	0.9				
	9128	1	50.56	8.7	0.0	0.19	0	1.0	0.0	220.0	5	1.1	0.9				
	9130	1	245.51	9.17	0.0	24.25	0	1.0	0.0	220.0	5	1.1	0.9				
	9131	1	0.0	0.0	0.0	6.619999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	9137	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	9140	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	9150	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	9155	1	0.0	0.0	0.0	5.01	0	1.0	0.0	220.0	5	1.1	0.9				
	9158	1	54.96	9.42	0.0	5.92	0	1.0	0.0	220.0	5	1.1	0.9				
	9164	1	7.71	2.4	0.0	6.93	0	1.0	0.0	220.0	5	1.1	0.9				
	9173	1	66.07	15.6	0.0	5.57	0	1.0	0.0	220.0	5	1.1	0.9				
	9174	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	9176	1	0.0	0.0	0.0	1.28	0	1.0	0.0	220.0	5	1.1	0.9				
	9180	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	9181	1	2.43	1.35	0.0	0.1	0	1.0	0.0	220.0	5	1.1	0.9				
	9185	1	66.97	18.6	0.0	18.5	0	1.0	0.0	220.0	5	1.1	0.9				
	9189	1	62.57	-61.0	0.0	55.14	0	1.0	0.0	220.0	5	1.1	0.9				
	9191	1	0.0	0.0	0.0	2.34	0	1.0	0.0	220.0	5	1.1	0.9				
	9203	1	627.36	-73.13	0.0	27.185221	0	1.0	0.0	380.0	5	1.1	0.9				
	9213	1	0.0	0.0	0.0	10.210952	0	1.0	0.0	380.0	5	1.1	0.9				
	9217	1	0.0	0.0	0.0	6.329999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	9222	1	-5.15	-2.04	0.0	154.446402	0	1.0	0.0	380.0	5	1.1	0.9				
	9231	1	242.08000000000004	59.98	0.0	5.6	0	1.0	0.0	220.0	5	1.1	0.9				
	9241	1	0.0	0.0	0.0	0.36	0	1.0	0.0	220.0	5	1.1	0.9				
];

%% generator data
%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf
mpc.gen = [
	124	666.665	133.865	440.32	-172.59	1.0	100.0	1	1000.0	333.33															
	150	80.0	27.275	77.09	-22.54	1.0	100.0	1	160.0	0.0															
	221	-53.59	59.31000000000001	183.92	-65.3	1.0	100.0	1	100.0	-207.18															
	338	60.0	18.19	55.54	-19.16	1.0	100.0	1	120.0	0.0															
	352	1333.335	314.335	926.35	-297.68	1.0	100.0	1	2000.0	666.67															
	413	140.0	37.14	124.12	-49.84	1.0	100.0	1	280.0	0.0															
	453	270.0	91.415	257.23	-74.4	1.0	100.0	1	540.0	0.0															
	516	400.0	77.56	261.79	-106.67	1.0	100.0	1	600.0	200.0															
	564	15.555	-0.44	18.47	-19.35	1.0	100.0	1	100.0	-68.89															
	583	-130.0	5.425	17.88	-7.03	1.0	100.0	1	100.0	-360.0															
	615	20.0	4.65	17.09	-7.79	1.0	100.0	1	40.0	0.0															
	616	320.0	68.37	217.90000000000003	-81.16	1.0	100.0	1	480.0	160.0															
	639	19.2	48.31	135.52	-38.9	1.0	100.0	1	100.0	-61.6															
	682	40.0	13.855	38.77	-11.06	1.0	100.0	1	80.0	0.0															
	749	120.0	30.925000000000004	105.69	-43.84	1.0	100.0	1	240.0	0.0															
	757	60.0	13.944999999999999	51.300000000000004	-23.41	1.0	100.0	1	120.0	0.0															
	776	-24.265	5.715	18.16	-6.7299999999999995	1.0	100.0	1	100.0	-148.53															
	778	16.79	1.505	12.37	-9.36	1.0	100.0	1	33.58	0.0															
	795	40.0	11.855	36.75	-13.04	1.0	100.0	1	80.0	0.0															
	803	-9.465	24.245	74.03	-25.540000000000003	1.0	100.0	1	100.0	-118.93															
	823	1333.335	314.185	926.68	-298.31	1.0	100.0	1	2000.0	666.67															
	851	100.0	34.415	96.64	-27.810000000000002	1.0	100.0	1	200.0	0.0															
	858	666.665	134.26	440.66999999999996	-172.15	1.0	100.0	1	1000.0	333.33															
	891	1600.0	361.75	1097.41	-373.91	1.0	100.0	1	2400.0	800.0															
	972	1333.335	321.605	934.73	-291.52	1.0	100.0	1	2000.0	666.67															
	1001	60.0	17.605	55.02	-19.81	1.0	100.0	1	120.0	0.0															
	1002	100.0	27.200000000000003	89.55	-35.15	1.0	100.0	1	200.0	0.0															
	1043	600.0	112.23999999999998	387.88	-163.4	1.0	100.0	1	900.0	300.0															
	1083	60.0	17.515	54.90999999999999	-19.88	1.0	100.0	1	120.0	0.0															
	1093	800.0	182.77	550.69	-185.15	1.0	100.0	1	1200.0	400.0															
	1100	40.0	11.895	36.8	-13.01	1.0	100.0	1	80.0	0.0															
	1102	-32.77	13.23	38.05	-11.59	1.0	100.0	1	100.0	-165.54															
	1237	1333.335	293.585	906.61	-319.44	1.0	100.0	1	2000.0	666.67															
	1251	800.0	182.77	550.69	-185.15	1.0	100.0	1	1200.0	400.0															
	1295	-32.735	12.02	36.92	-12.879999999999999	1.0	100.0	1	100.0	-165.47															
	1341	60.0	19.705	57.03	-17.62	1.0	100.0	1	120.0	0.0															
	1354	-114.33499999999998	13.175	38.08	-11.73	1.0	100.0	1	100.0	-328.67															
	1422	-17.335	5.65	18.09	-6.79	1.0	100.0	1	100.0	-134.67															
	1436	40.0	12.814999999999998	37.72	-12.09	1.0	100.0	1	80.0	0.0															
	1478	40.0	11.48	36.4	-13.44	1.0	100.0	1	80.0	0.0															
	1604	40.0	12.744999999999997	37.66	-12.17	1.0	100.0	1	80.0	0.0															
	1642	40.0	12.814999999999998	37.74	-12.11	1.0	100.0	1	80.0	0.0															
	1680	1333.335	316.395	928.89	-296.1	1.0	100.0	1	2000.0	666.67															
	1708	666.665	133.035	439.37	-173.3	1.0	100.0	1	1000.0	333.33															
	1721	20.0	6.065	18.52	-6.39	1.0	100.0	1	40.0	0.0															
	1754	20.53	4.535	16.99	-7.919999999999999	1.0	100.0	1	41.06	0.0															
	1794	1333.335	314.335	926.35	-297.68	1.0	100.0	1	2000.0	666.67															
	1808	49.6	36.535	111.23	-38.16	1.0	100.0	1	100.0	-0.8															
	1851	15.960000000000003	1.435	11.76	-8.89	1.0	100.0	1	31.920000000000005	0.0															
	1852	-111.20000000000002	20.82	58.160000000000004	-16.52	1.0	100.0	1	100.0	-322.4															
	1888	612.78	120.095	396.02	-155.83	1.0	100.0	1	912.7800000000001	312.78															
	1914	255.755	4.705	160.36	-150.95	1.0	100.0	1	472.16	39.35															
	1959	20.0	5.695	18.14	-6.75	1.0	100.0	1	40.0	0.0															
	2035	666.665	135.29	441.84999999999997	-171.27	1.0	100.0	1	1000.0	333.33															
	2050	1333.335	349.275	962.2	-263.65	1.0	100.0	1	2000.0	666.67															
	2085	100.0	26.1	88.39	-36.19	1.0	100.0	1	200.0	0.0															
	2177	-30.865	21.045	58.35	-16.26	1.0	100.0	1	100.0	-161.73															
	2197	14.475	2.385	19.51	-14.74	1.0	100.0	1	100.0	-71.05															
	2276	59.650000000000006	2.585	41.67	-36.5	1.0	100.0	1	119.30000000000001	0.0															
	2291	100.0	33.38	95.69	-28.93	1.0	100.0	1	200.0	0.0															
	2359	40.0	9.425	34.35	-15.5	1.0	100.0	1	80.0	0.0															
	2421	-163.6	12.47	37.39	-12.45	1.0	100.0	1	100.0	-427.20000000000005															
	2425	-17.0	16.905	54.29999999999999	-20.49	1.0	100.0	1	100.0	-134.0															
	2426	21.2	3.16	105.34000000000002	-99.02	1.0	100.0	1	100.0	-57.60000000000001															
	2446	1333.335	308.445	921.6200000000001	-304.73	1.0	100.0	1	2000.0	666.67															
	2468	40.0	13.105	38.02	-11.81	1.0	100.0	1	80.0	0.0															
	2481	40.0	14.205000000000002	39.12	-10.71	1.0	100.0	1	80.0	0.0															
	2489	180.0	50.305	162.4	-61.79	1.0	100.0	1	360.0	0.0															
	2550	60.0	20.87	58.22999999999999	-16.49	1.0	100.0	1	120.0	0.0															
	2600	80.0	26.245	76.08	-23.59	1.0	100.0	1	160.0	0.0															
	2627	1333.335	308.365	921.52	-304.79	1.0	100.0	1	2000.0	666.67															
	2653	60.0	14.57	51.94	-22.8	1.0	100.0	1	120.0	0.0															
	2719	98.36	6.025	70.15	-58.099999999999994	1.0	100.0	1	196.72	0.0															
	2786	1333.335	321.67	934.8099999999998	-291.47	1.0	100.0	1	2000.0	666.67															
	2797	-13.4	26.0	88.33	-36.33	1.0	100.0	1	100.0	-126.8															
	2799	80.0	28.125	77.91	-21.66	1.0	100.0	1	160.0	0.0															
	2816	1333.335	314.26	926.2599999999999	-297.74	1.0	100.0	1	2000.0	666.67															
	2841	60.0	18.61	55.98	-18.76	1.0	100.0	1	120.0	0.0															
	2842	20.0	5.725	18.19	-6.74	1.0	100.0	1	40.0	0.0															
	2872	4.525	0.385	3.3099999999999996	-2.54	1.0	100.0	1	9.05	0.0															
	2878	107.43	2.12	72.95	-68.71	1.0	100.0	1	214.86	0.0															
	2886	60.0	20.335	57.69	-17.02	1.0	100.0	1	120.0	0.0															
	2902	20.0	6.735	19.19	-5.72	1.0	100.0	1	40.0	0.0															
	2930	40.0	12.35	37.24	-12.54	1.0	100.0	1	80.0	0.0															
	2934	3.415	0.3	2.51	-1.91	1.0	100.0	1	6.83	0.0															
	2985	246.675	25.895000000000003	184.46	-132.67	1.0	100.0	1	493.35	0.0															
	3018	100.0	27.394999999999996	89.61	-34.82	1.0	100.0	1	200.0	0.0															
	3028	666.665	135.29	441.84999999999997	-171.27	1.0	100.0	1	1000.0	333.33															
	3114	20.0	4.86	17.33	-7.61	1.0	100.0	1	40.0	0.0															
	3133	120.0	39.205	113.97	-35.56	1.0	100.0	1	240.0	0.0															
	3134	-40.865	20.46	70.25	-29.330000000000002	1.0	100.0	1	100.0	-181.73															
	3183	60.0	16.36	53.7	-20.98	1.0	100.0	1	120.0	0.0															
	3205	270.0	77.575	243.61	-88.46	1.0	100.0	1	540.0	0.0															
	3218	-21.6	11.895	36.79	-13.0	1.0	100.0	1	100.0	-143.2															
	3240	21.8	5.43	62.23	-51.36999999999999	1.0	100.0	1	100.0	-56.39999999999999															
	3306	666.665	132.885	439.19999999999993	-173.43	1.0	100.0	1	1000.0	333.33															
	3324	32.35	13.245	38.13	-11.64	1.0	100.0	1	100.0	-35.3															
	3346	40.0	12.17	37.1	-12.76	1.0	100.0	1	80.0	0.0															
	3353	40.0	13.295000000000002	38.2	-11.61	1.0	100.0	1	80.0	0.0															
	3364	67.635	2.875	47.19	-41.44	1.0	100.0	1	135.27	0.0															
	3390	60.0	17.2	54.59	-20.19	1.0	100.0	1	120.0	0.0															
	3422	60.0	20.845	58.19	-16.5	1.0	100.0	1	120.0	0.0															
	3436	800.0	183.04	550.97	-184.89	1.0	100.0	1	1200.0	400.0															
	3492	-197.2	16.335	53.75	-21.08	1.0	100.0	1	100.0	-494.4															
	3513	600.0	112.23999999999998	387.88	-163.4	1.0	100.0	1	900.0	300.0															
	3565	40.0	13.930000000000001	38.83	-10.97	1.0	100.0	1	80.0	0.0															
	3580	300.0	77.17	261.7	-107.35999999999999	1.0	100.0	1	600.0	0.0															
	3611	-33.6	17.235	54.59	-20.12	1.0	100.0	1	100.0	-167.2															
	3656	32.535	41.375	116.06999999999998	-33.32	1.0	100.0	1	100.0	-34.93															
	3661	666.665	134.495	441.04	-172.05	1.0	100.0	1	1000.0	333.33															
	3698	41.61	11.435	36.34	-13.47	1.0	100.0	1	100.0	-16.78															
	3741	800.0	180.705	548.57	-187.16	1.0	100.0	1	1200.0	400.0															
	3809	466.6650000000001	98.14	313.01	-116.73	1.0	100.0	1	700.0	233.32999999999998															
	3825	600.0	112.385	388.17	-163.4	1.0	100.0	1	900.0	300.0															
	3869	666.665	134.275	440.69000000000005	-172.14	1.0	100.0	1	1000.0	333.33															
	3876	33.265	9.375	34.27	-15.52	1.0	100.0	1	100.0	-33.47															
	3916	35.815	13.125	38.02	-11.77	1.0	100.0	1	100.0	-28.37															
	3951	31.934999999999995	-0.7	126.16000000000001	-127.56	1.0	100.0	1	100.0	-36.13															
	3971	-39.665	18.29	55.669999999999995	-19.09	1.0	100.0	1	100.0	-179.33															
	4024	100.0	34.815	97.07	-27.440000000000005	1.0	100.0	1	200.0	0.0															
	4056	-1.265	13.140000000000002	38.05	-11.77	1.0	100.0	1	100.0	-102.53000000000002															
	4084	300.0	80.6	264.94	-103.73999999999998	1.0	100.0	1	600.0	0.0															
	4118	40.0	13.485	38.37	-11.4	1.0	100.0	1	80.0	0.0															
	4125	40.0	11.945	36.89	-13.0	1.0	100.0	1	80.0	0.0															
	4128	60.0	19.7	57.03	-17.63	1.0	100.0	1	120.0	0.0															
	4231	2761.14	0.0	99999.0	-99999.0	1.0	100.0	1	4188.95	1333.33															
	4331	40.0	11.805	36.73	-13.119999999999997	1.0	100.0	1	80.0	0.0															
	4395	-36.065	13.574999999999998	38.48	-11.33	1.0	100.0	1	100.0	-172.13															
	4419	666.665	134.495	441.04	-172.05	1.0	100.0	1	1000.0	333.33															
	4480	666.665	132.885	439.19999999999993	-173.43	1.0	100.0	1	1000.0	333.33															
	4482	40.0	13.95	38.85	-10.95	1.0	100.0	1	80.0	0.0															
	4506	-64.535	12.955	37.86	-11.95	1.0	100.0	1	100.0	-229.06999999999996															
	4566	29.744999999999997	13.035	37.94	-11.87	1.0	100.0	1	100.0	-40.51															
	4624	40.0	10.715	35.62	-14.19	1.0	100.0	1	80.0	0.0															
	4661	-2.6	6.685	19.14	-5.77	1.0	100.0	1	100.0	-105.2															
	4701	140.925	6.055	98.4	-86.29	1.0	100.0	1	281.85	0.0															
	4783	666.665	132.885	439.19999999999993	-173.43	1.0	100.0	1	1000.0	333.33															
	4816	32.615	13.465	38.37	-11.44	1.0	100.0	1	100.0	-34.77															
	4819	666.665	134.275	440.69000000000005	-172.14	1.0	100.0	1	1000.0	333.33															
	4823	5.23	1.185	4.44	-2.07	1.0	100.0	1	10.46	0.0															
	4850	80.0	26.665	76.52	-23.19	1.0	100.0	1	160.0	0.0															
	4880	23.135	25.83	75.62	-23.96	1.0	100.0	1	100.0	-53.73															
	4918	40.0	12.35	37.27	-12.57	1.0	100.0	1	80.0	0.0															
	4952	41.615	12.31	37.23	-12.61	1.0	100.0	1	100.0	-16.77															
	5004	110.06	2.16	74.73	-70.41	1.0	100.0	1	220.12	0.0															
	5019	40.0	12.814999999999998	37.72	-12.09	1.0	100.0	1	80.0	0.0															
	5051	80.0	24.79	74.55	-24.97	1.0	100.0	1	160.0	0.0															
	5067	300.0	74.665	258.91	-109.57999999999998	1.0	100.0	1	600.0	0.0															
	5110	14.995	13.390000000000002	38.28	-11.5	1.0	100.0	1	100.0	-70.01															
	5120	60.0	18.965	56.35	-18.42	1.0	100.0	1	120.0	0.0															
	5144	1333.335	269.81	882.86	-343.24	1.0	100.0	1	2000.0	666.67															
	5237	80.0	25.14	75.02	-24.74	1.0	100.0	1	160.0	0.0															
	5278	60.0	13.905000000000001	51.300000000000004	-23.49	1.0	100.0	1	120.0	0.0															
	5340	-56.00000000000001	11.47	36.37	-13.43	1.0	100.0	1	100.0	-212.0															
	5365	20.0	5.695	18.14	-6.75	1.0	100.0	1	40.0	0.0															
	5379	1333.335	314.42	926.4699999999999	-297.63	1.0	100.0	1	2000.0	666.67															
	5395	-213.865	20.7	58.06	-16.66	1.0	100.0	1	100.0	-527.73															
	5461	40.0	13.355	38.26	-11.55	1.0	100.0	1	80.0	0.0															
	5481	1333.335	307.335	920.31	-305.64	1.0	100.0	1	2000.0	666.67															
	5482	124.53	26.6	101.32	-48.12	1.0	100.0	1	249.06	0.0															
	5486	666.665	134.495	441.04	-172.05	1.0	100.0	1	1000.0	333.33															
	5488	-14.265	12.58	37.49	-12.33	1.0	100.0	1	100.0	-128.53															
	5490	2666.665	539.345	1765.3599999999997	-686.67	1.0	100.0	1	4000.0	1333.33															
	5533	100.0	26.58	88.87	-35.71	1.0	100.0	1	200.0	0.0															
	5546	20.0	6.705	19.16	-5.75	1.0	100.0	1	40.0	0.0															
	5564	40.0	11.905	36.8	-12.990000000000002	1.0	100.0	1	80.0	0.0															
	5658	120.0	28.465	103.18	-46.25	1.0	100.0	1	240.0	0.0															
	5664	80.0	22.83	72.71	-27.05	1.0	100.0	1	160.0	0.0															
	5709	800.0	182.77	550.69	-185.15	1.0	100.0	1	1200.0	400.0															
	5781	1200.0	227.25	779.29	-324.79	1.0	100.0	1	1800.0	600.0															
	5814	293.335	59.904999999999994	196.98	-77.17	1.0	100.0	1	440.00000000000006	146.67															
	5856	320.0	64.565	214.12999999999997	-85.0	1.0	100.0	1	480.0	160.0															
	5881	40.0	11.795	36.72	-13.13	1.0	100.0	1	80.0	0.0															
	5940	0.065	4.74	17.21	-7.73	1.0	100.0	1	100.0	-99.87															
	5971	1333.335	321.45	934.54	-291.64	1.0	100.0	1	2000.0	666.67															
	5983	-18.335	12.34	37.27	-12.590000000000002	1.0	100.0	1	100.0	-136.67															
	5994	-8.2	-0.285	60.51	-61.08	1.0	100.0	1	100.0	-116.40000000000002															
	6036	600.0	114.62	390.4	-161.16	1.0	100.0	1	900.0	300.0															
	6153	401.00999999999993	-6.085	249.65	-261.82	1.0	100.0	1	769.94	32.08															
	6168	26.88	2.465	19.86	-14.93	1.0	100.0	1	53.76	0.0															
	6291	60.0	20.76	58.11999999999999	-16.6	1.0	100.0	1	120.0	0.0															
	6331	40.0	12.855	37.76	-12.05	1.0	100.0	1	80.0	0.0															
	6332	100.0	34.305	96.56	-27.949999999999996	1.0	100.0	1	200.0	0.0															
	6351	40.0	13.364999999999998	38.29	-11.56	1.0	100.0	1	80.0	0.0															
	6368	-46.865	13.825	51.11	-23.46	1.0	100.0	1	100.0	-193.73															
	6376	31.465	48.96	148.65	-50.73	1.0	100.0	1	100.0	-37.07															
	6429	100.0	26.57	88.83	-35.69	1.0	100.0	1	200.0	0.0															
	6474	666.665	132.285	438.72	-174.15	1.0	100.0	1	1000.0	333.33															
	6516	140.0	39.45	126.73	-47.83	1.0	100.0	1	280.0	0.0															
	6552	-86.135	12.710000000000003	37.58	-12.16	1.0	100.0	1	100.0	-272.27															
	6734	360.0	89.715	311.52	-132.09	1.0	100.0	1	720.0	0.0															
	6807	80.0	27.339999999999996	77.14	-22.46	1.0	100.0	1	160.0	0.0															
	6816	80.0	27.545	77.35	-22.26	1.0	100.0	1	160.0	0.0															
	6820	16.265	1.465	11.99	-9.06	1.0	100.0	1	32.53	0.0															
	6831	11.665	10.685	35.62	-14.249999999999998	1.0	100.0	1	100.0	-76.67															
	6845	60.0	15.885	53.239999999999995	-21.47	1.0	100.0	1	120.0	0.0															
	6852	-179.935	6.11	18.56	-6.34	1.0	100.0	1	100.0	-459.87															
	6857	2666.665	639.94	1865.8300000000002	-585.95	1.0	100.0	1	4000.0	1333.33															
	6888	194.335	64.72	189.31	-59.870000000000005	1.0	100.0	1	300.0	88.67															
	6947	140.0	38.9	126.09000000000002	-48.29	1.0	100.0	1	280.0	0.0															
	6969	40.0	13.63	38.53	-11.27	1.0	100.0	1	80.0	0.0															
	6982	41.6	18.89	56.220000000000006	-18.44	1.0	100.0	1	100.0	-16.8															
	7036	40.0	11.22	36.16	-13.720000000000002	1.0	100.0	1	80.0	0.0															
	7049	60.0	20.81	58.18	-16.56	1.0	100.0	1	120.0	0.0															
	7056	400.0	83.19	267.36	-100.98	1.0	100.0	1	600.0	200.0															
	7115	136.14	5.86	95.06	-83.34	1.0	100.0	1	272.28	0.0															
	7159	666.665	134.495	441.04	-172.05	1.0	100.0	1	1000.0	333.33															
	7183	1333.335	314.42	926.4699999999999	-297.63	1.0	100.0	1	2000.0	666.67															
	7209	3.675	0.83	3.12	-1.46	1.0	100.0	1	7.35	0.0															
	7267	23.535	27.500000000000004	89.84	-34.84	1.0	100.0	1	100.0	-52.93															
	7282	2666.665	637.065	1862.2900000000002	-588.16	1.0	100.0	1	4000.0	1333.33															
	7327	80.0	26.245	76.11	-23.62	1.0	100.0	1	160.0	0.0															
	7328	40.0	12.53	37.45	-12.39	1.0	100.0	1	80.0	0.0															
	7466	-85.02	-0.605	75.85	-77.06	1.0	100.0	1	100.0	-270.04															
	7474	60.0	18.93	56.269999999999996	-18.41	1.0	100.0	1	120.0	0.0															
	7495	125.265	77.23	214.23000000000002	-59.77	1.0	100.0	1	200.0	50.529999999999994															
	7520	533.335	104.815	350.36	-140.73	1.0	100.0	1	800.0	266.67															
	7522	533.335	125.72000000000001	371.11	-119.67000000000002	1.0	100.0	1	800.0	266.67															
	7641	540.0	107.93000000000002	378.21	-162.35	1.0	100.0	1	880.0000000000001	200.0															
	7697	140.0	39.45	126.73	-47.83	1.0	100.0	1	280.0	0.0															
	7776	1333.335	321.605	934.73	-291.52	1.0	100.0	1	2000.0	666.67															
	7808	1333.335	314.335	926.35	-297.68	1.0	100.0	1	2000.0	666.67															
	7842	100.0	27.76	90.08	-34.56	1.0	100.0	1	200.0	0.0															
	7913	1333.335	307.415	920.4100000000001	-305.58	1.0	100.0	1	2000.0	666.67															
	7998	600.0	115.31	391.57	-160.95	1.0	100.0	1	900.0	300.0															
	8043	32.0	25.855	75.67	-23.96	1.0	100.0	1	100.0	-36.0															
	8109	520.8	0.0	99999.0	-99999.0	1.0	100.0	1	1041.6	0.0															
	8158	100.0	29.330000000000002	91.67	-33.01	1.0	100.0	1	200.0	0.0															
	8222	40.0	10.855	35.76	-14.05	1.0	100.0	1	80.0	0.0															
	8225	20.0	7.034999999999999	19.49	-5.42	1.0	100.0	1	40.0	0.0															
	8267	120.0	32.14	106.84	-42.56	1.0	100.0	1	240.0	0.0															
	8311	44.17	5.335	17.8	-7.13	1.0	100.0	1	100.0	-11.66															
	8312	1600.0	360.845	1096.33	-374.64	1.0	100.0	1	2400.0	800.0															
	8458	666.665	167.965	474.42	-138.49	1.0	100.0	1	1000.0	333.33															
	8473	-40.0	27.88	90.21	-34.45	1.0	100.0	1	100.0	-180.0															
	8486	40.0	9.245	34.16	-15.67	1.0	100.0	1	80.0	0.0															
	8515	100.0	30.8	93.03	-31.430000000000003	1.0	100.0	1	200.0	0.0															
	8522	-0.45999999999999996	0.96	3.61	-1.69	1.0	100.0	1	100.0	-100.92000000000002															
	8564	6.665	14.524999999999999	51.910000000000004	-22.86	1.0	100.0	1	100.0	-86.67															
	8670	-42.2	12.47	37.4	-12.46	1.0	100.0	1	100.0	-184.4															
	8676	-122.735	9.98	34.92	-14.96	1.0	100.0	1	100.0	-345.47															
	8683	25.15	16.965	54.32	-20.39	1.0	100.0	1	100.0	-49.7															
	8721	1333.335	319.77	932.6799999999998	-293.14	1.0	100.0	1	2000.0	666.67															
	8795	120.0	36.925	111.7	-37.85	1.0	100.0	1	240.0	0.0															
	8807	-152.665	10.885	35.84	-14.069999999999999	1.0	100.0	1	100.0	-405.33000000000004															
	8818	80.0	27.060000000000002	76.87	-22.75	1.0	100.0	1	160.0	0.0															
	8872	1333.335	319.77	932.6799999999998	-293.14	1.0	100.0	1	2000.0	666.67															
	8903	43.365	0.29	28.99	-28.410000000000004	1.0	100.0	1	86.73	0.0															
	8950	-120.46999999999998	13.309999999999999	38.23	-11.61	1.0	100.0	1	100.0	-340.94															
	8961	8.8	1.5700000000000003	53.52	-50.38	1.0	100.0	1	100.0	-82.4															
	8976	100.0	33.35	95.65	-28.95	1.0	100.0	1	200.0	0.0															
	8997	158.545	3.055	107.59	-101.48000000000002	1.0	100.0	1	317.09	0.0															
	9067	293.335	60.865	198.07	-76.34	1.0	100.0	1	440.00000000000006	146.67															
	9101	666.665	136.535	442.99	-169.92	1.0	100.0	1	1000.0	333.33															
	9108	-109.48500000000001	2.245	18.65	-14.16	1.0	100.0	1	100.0	-318.97															
	9137	64.235	121.365	335.96	-93.23	1.0	100.0	1	100.0	28.470000000000002															
	9140	25.2	23.355	73.19	-26.479999999999997	1.0	100.0	1	100.0	-49.6															
	9150	666.665	133.05	439.38	-173.28	1.0	100.0	1	1000.0	333.33															
	9174	-170.935	62.92	175.0	-49.16	1.0	100.0	1	100.0	-441.87															
	9180	80.0	27.860000000000003	77.69	-21.97	1.0	100.0	1	160.0	0.0															
];

%% branch data
%    f_bus    t_bus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax
mpc.branch = [
	7351	5441	0.00018	0.000781	0.0	39412.0	39412.0	39412.0	0	0	1	-29.999999999999996	29.999999999999996								
	4314	7571	0.002961	0.01669	0.0	319.0	1864.0	1864.0	0	0	1	-29.999999999999996	29.999999999999996								
	5803	3916	0.00056	0.00432	0.0	7252.0	7252.0	7252.0	0	0	1	-29.999999999999996	29.999999999999996								
	6757	6036	0.0002	0.00246	0.0	657.0	12799.0	12799.0	0	0	1	-29.999999999999996	29.999999999999996								
	6757	6921	0.0003	0.00377	0.0	1315.0	8353.0	8353.0	0	0	1	-29.999999999999996	29.999999999999996								
	5019	9112	0.00014	0.00057	0.0	53816.99999999999	53816.99999999999	53816.99999999999	0	0	1	-29.999999999999996	29.999999999999996								
	2930	9112	0.00013	0.000729	0.0	42657.0	42657.0	42657.0	0	0	1	-29.999999999999996	29.999999999999996								
	1436	9112	0.00012	0.000581	0.0	53244.00000000001	53244.00000000001	53244.00000000001	0	0	1	-29.999999999999996	29.999999999999996								
	1851	9112	0.00011	0.00064	0.0	48642.0	48642.0	48642.0	0	0	1	-29.999999999999996	29.999999999999996								
	8331	9112	0.00019	0.00056	0.0	53416.0	53416.0	53416.0	0	0	1	-29.999999999999996	29.999999999999996								
	6220	8791	0.00062	0.004909	0.0	529.0	6384.0	6384.0	0	0	1	-29.999999999999996	29.999999999999996								
	9203	7842	7.0e-5	0.00076	0.0	886.9999999999999	41388.0	41388.0	0	0	1	-29.999999999999996	29.999999999999996								
	9203	8997	0.00066	0.00622	0.0	1611.0	5051.0	5051.0	0	0	1	-29.999999999999996	29.999999999999996								
	9203	2129	0.00054	0.00752	0.0	4190.0	4190.0	4190.0	0	0	1	-29.999999999999996	29.999999999999996								
	9203	29	0.00105	0.00877	0.0	1315.0	3577.0000000000005	3577.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	118	8903	8.0e-5	0.00091	0.0	657.0	34578.0	34578.0	0	0	1	-29.999999999999996	29.999999999999996								
	118	4598	0.00056	0.00719	0.0	952.9999999999999	4380.0	4380.0	0	0	1	-29.999999999999996	29.999999999999996								
	2426	5533	0.000531	0.002039	0.0	319.0	14991.999999999998	14991.999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	2426	4831	0.008659	0.03769	0.0	300.0	817.0	817.0	0	0	1	-29.999999999999996	29.999999999999996								
	2426	8961	0.003849	0.021099	0.0	1473.0	1473.0	1473.0	0	0	1	-29.999999999999996	29.999999999999996								
	2426	8522	0.00688	0.035969	0.0	300.0	863.0000000000001	863.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	2426	6888	0.006729	0.03713	0.0	838.0000000000001	838.0000000000001	838.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	2426	3401	0.00111	0.006651	0.0	413.99999999999994	4685.0	4685.0	0	0	1	-29.999999999999996	29.999999999999996								
	2426	641	0.0023	0.008909	0.0	3433.0	3433.0	3433.0	0	0	1	-29.999999999999996	29.999999999999996								
	2426	2600	0.000841	0.00313	0.0	9747.0	9747.0	9747.0	0	0	1	-29.999999999999996	29.999999999999996								
	2426	5351	0.003521	0.017479	0.0	300.0	1772.0	1772.0	0	0	1	-29.999999999999996	29.999999999999996								
	3051	718	3.9e-5	0.00025	0.0	509.99999999999994	124840.00000000001	124840.00000000001	0	0	1	-29.999999999999996	29.999999999999996								
	3036	2327	0.000159	0.000729	0.0	357.0	42335.0	42335.0	0	0	1	-29.999999999999996	29.999999999999996								
	8651	7473	0.005281	0.032099	0.0	395.0	972.0000000000001	972.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	8651	7473	0.005651	0.029419	0.0	376.0	1055.0	1055.0	0	0	1	-29.999999999999996	29.999999999999996								
	903	3654	0.000271	0.00036	0.0	70101.0	70101.0	70101.0	0	0	1	-29.999999999999996	29.999999999999996								
	8732	7050	0.00044	0.00143	0.0	472.0	21113.0	21113.0	0	0	1	-29.999999999999996	29.999999999999996								
	8732	3912	0.000159	0.00074	0.0	453.0	41734.0	41734.0	0	0	1	-29.999999999999996	29.999999999999996								
	2273	1973	0.00019	0.000591	0.0	338.0	50883.0	50883.0	0	0	1	-29.999999999999996	29.999999999999996								
	5131	2928	0.00019	0.00087	0.0	35472.0	35472.0	35472.0	0	0	1	-29.999999999999996	29.999999999999996								
	6629	4918	0.002591	0.013659	0.0	319.0	2273.0	2273.0	0	0	1	-29.999999999999996	29.999999999999996								
	6629	7309	0.00305	0.01168	0.0	2617.0	2617.0	2617.0	0	0	1	-29.999999999999996	29.999999999999996								
	413	1102	0.000159	0.000599	0.0	433.0	50969.0	50969.0	0	0	1	-29.999999999999996	29.999999999999996								
	413	1102	0.000159	0.00062	0.0	395.0	49351.0	49351.0	0	0	1	-29.999999999999996	29.999999999999996								
	3248	4918	0.00101	0.004229	0.0	472.0	7265.000000000001	7265.000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	3248	4281	0.00319	0.018651	0.0	453.0	1670.0	1670.0	0	0	1	-29.999999999999996	29.999999999999996								
	3248	7309	0.000729	0.00337	0.0	9162.0	9162.0	9162.0	0	0	1	-29.999999999999996	29.999999999999996								
	1146	1187	0.002961	0.012831	0.0	281.0	2399.0	2399.0	0	0	1	-29.999999999999996	29.999999999999996								
	1146	7945	0.000591	0.00339	0.0	9180.0	9180.0	9180.0	0	0	1	-29.999999999999996	29.999999999999996								
	8900	2421	0.00024	0.001219	0.0	25425.0	25425.0	25425.0	0	0	1	-29.999999999999996	29.999999999999996								
	6071	2972	0.006219	0.036341	0.0	376.0	857.0	857.0	0	0	1	-29.999999999999996	29.999999999999996								
	6071	6031	0.001841	0.01193	0.0	472.0	2617.0	2617.0	0	0	1	-29.999999999999996	29.999999999999996								
	3293	7264	0.001409	0.01113	0.0	413.99999999999994	2816.0	2816.0	0	0	1	-29.999999999999996	29.999999999999996								
	3293	283	0.00151	0.00768	0.0	376.0	4036.0	4036.0	0	0	1	-29.999999999999996	29.999999999999996								
	3293	3069	0.00599	0.03313	0.0	395.0	939.0	939.0	0	0	1	-29.999999999999996	29.999999999999996								
	3293	3390	0.001771	0.010151	0.0	357.0	3066.0	3066.0	0	0	1	-29.999999999999996	29.999999999999996								
	4689	4936	0.00074	0.00311	0.0	9881.0	9881.0	9881.0	0	0	1	-29.999999999999996	29.999999999999996								
	4689	4936	0.000729	0.003159	0.0	9744.0	9744.0	9744.0	0	0	1	-29.999999999999996	29.999999999999996								
	3218	7809	0.005271	0.01906	0.0	281.0	1598.0	1598.0	0	0	1	-29.999999999999996	29.999999999999996								
	3218	5455	0.00906	0.053151	0.0	319.0	586.0	586.0	0	0	1	-29.999999999999996	29.999999999999996								
	3218	1857	0.00405	0.0153	0.0	1996.0	1996.0	1996.0	0	0	1	-29.999999999999996	29.999999999999996								
	6806	5410	0.00055	0.003961	0.0	395.0	7898.999999999999	7898.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	6806	5410	0.00055	0.003729	0.0	338.0	8381.0	8381.0	0	0	1	-29.999999999999996	29.999999999999996								
	6806	1609	0.00107	0.007789	0.0	413.99999999999994	4018.0	4018.0	0	0	1	-29.999999999999996	29.999999999999996								
	6806	1609	0.00112	0.00775	0.0	472.0	4034.0000000000005	4034.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	6806	1609	0.001031	0.00775	0.0	4040.9999999999995	4040.9999999999995	4040.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	6806	2438	0.00062	0.003219	0.0	9636.0	9636.0	9636.0	0	0	1	-29.999999999999996	29.999999999999996								
	6806	954	0.00068	0.002659	0.0	413.99999999999994	11510.0	11510.0	0	0	1	-29.999999999999996	29.999999999999996								
	9140	502	0.00193	0.012479	0.0	491.0	2502.0	2502.0	0	0	1	-29.999999999999996	29.999999999999996								
	9140	3013	0.001159	0.007229	0.0	4315.0	4315.0	4315.0	0	0	1	-29.999999999999996	29.999999999999996								
	9140	2949	0.00137	0.008729	0.0	395.0	3575.0	3575.0	0	0	1	-29.999999999999996	29.999999999999996								
	9140	2949	0.001401	0.00855	0.0	433.0	3646.0	3646.0	0	0	1	-29.999999999999996	29.999999999999996								
	9140	2949	0.001331	0.008521	0.0	433.0	3663.0000000000005	3663.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	7070	2208	0.00031	0.00081	0.0	281.0	36421.0	36421.0	0	0	1	-29.999999999999996	29.999999999999996								
	7070	8060	0.000341	0.00119	0.0	281.0	25518.0	25518.0	0	0	1	-29.999999999999996	29.999999999999996								
	7070	4484	0.00031	0.001281	0.0	376.0	23967.0	23967.0	0	0	1	-29.999999999999996	29.999999999999996								
	7070	4239	0.00094	0.0035	0.0	433.0	8717.0	8717.0	0	0	1	-29.999999999999996	29.999999999999996								
	8535	7047	7.0e-5	0.000651	0.0	48244.0	48244.0	48244.0	0	0	1	-29.999999999999996	29.999999999999996								
	5477	3657	0.00019	0.00124	0.0	491.0	25180.0	25180.0	0	0	1	-29.999999999999996	29.999999999999996								
	5477	2928	0.000331	0.002539	0.0	433.0	12337.0	12337.0	0	0	1	-29.999999999999996	29.999999999999996								
	3145	2918	0.0016	0.02113	0.0	1491.0	1491.0	1491.0	0	0	1	-29.999999999999996	29.999999999999996								
	7770	5317	0.000909	0.004711	0.0	357.0	6584.0	6584.0	0	0	1	-29.999999999999996	29.999999999999996								
	7770	5317	0.00088	0.004969	0.0	319.0	6260.0	6260.0	0	0	1	-29.999999999999996	29.999999999999996								
	3	8676	0.001841	0.0088	0.0	3514.0	3514.0	3514.0	0	0	1	-29.999999999999996	29.999999999999996								
	3	8189	0.01013	0.04238	0.0	395.0	725.0	725.0	0	0	1	-29.999999999999996	29.999999999999996								
	7267	2938	0.00059	0.00802	0.0	723.0	3928.0	3928.0	0	0	1	-29.999999999999996	29.999999999999996								
	7267	2938	0.00054	0.0079	0.0	657.0	3990.0	3990.0	0	0	1	-29.999999999999996	29.999999999999996								
	7267	3918	0.00171	0.02128	0.0	986.0	1480.0	1480.0	0	0	1	-29.999999999999996	29.999999999999996								
	7267	3918	0.00174	0.02084	0.0	853.9999999999999	1511.0	1511.0	0	0	1	-29.999999999999996	29.999999999999996								
	7267	6581	0.00086	0.01433	0.0	1151.0	2201.0	2201.0	0	0	1	-29.999999999999996	29.999999999999996								
	7267	6581	0.00087	0.01404	0.0	723.0	2246.0	2246.0	0	0	1	-29.999999999999996	29.999999999999996								
	7267	3830	0.00126	0.01447	0.0	1118.0	2175.0	2175.0	0	0	1	-29.999999999999996	29.999999999999996								
	7267	5648	0.00122	0.01509	0.0	1052.0	2087.0	2087.0	0	0	1	-29.999999999999996	29.999999999999996								
	7267	5648	0.00154	0.019	0.0	1282.0	1657.9999999999998	1657.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	4918	4907	0.00474	0.03564	0.0	472.0	878.9999999999999	878.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	4918	5957	0.006	0.047849	0.0	433.0	656.0	656.0	0	0	1	-29.999999999999996	29.999999999999996								
	4918	5233	0.008039	0.03375	0.0	281.0	911.0	911.0	0	0	1	-29.999999999999996	29.999999999999996								
	6854	7309	2.1e-5	0.000211	0.0	509.99999999999994	148968.0	148968.0	0	0	1	-29.999999999999996	29.999999999999996								
	8311	3680	0.00045	0.002341	0.0	13251.0	13251.0	13251.0	0	0	1	-29.999999999999996	29.999999999999996								
	2770	8804	0.000669	0.004281	0.0	433.0	7291.0	7291.0	0	0	1	-29.999999999999996	29.999999999999996								
	9241	8804	0.00068	0.00419	0.0	7442.0	7442.0	7442.0	0	0	1	-29.999999999999996	29.999999999999996								
	3083	7124	0.000729	0.00431	0.0	509.99999999999994	7227.0	7227.0	0	0	1	-29.999999999999996	29.999999999999996								
	3083	7124	0.000591	0.004651	0.0	453.0	6738.0	6738.0	0	0	1	-29.999999999999996	29.999999999999996								
	3083	8873	0.00099	0.005081	0.0	338.0	6103.0	6103.0	0	0	1	-29.999999999999996	29.999999999999996								
	1566	7582	0.00212	0.013031	0.0	2393.0	2393.0	2393.0	0	0	1	-29.999999999999996	29.999999999999996								
	1566	3541	0.002159	0.01275	0.0	2443.0	2443.0	2443.0	0	0	1	-29.999999999999996	29.999999999999996								
	8683	3698	0.00025	0.00095	0.0	32156.0	32156.0	32156.0	0	0	1	-29.999999999999996	29.999999999999996								
	8683	3698	0.000271	0.00089	0.0	33953.0	33953.0	33953.0	0	0	1	-29.999999999999996	29.999999999999996								
	8683	2801	0.001961	0.012409	0.0	281.0	2515.0	2515.0	0	0	1	-29.999999999999996	29.999999999999996								
	8683	8328	0.00044	0.00207	0.0	472.0	14927.000000000002	14927.000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	8683	8511	0.000469	0.00143	0.0	529.0	20990.0	20990.0	0	0	1	-29.999999999999996	29.999999999999996								
	8683	6570	0.001271	0.01406	0.0	529.0	2238.0	2238.0	0	0	1	-29.999999999999996	29.999999999999996								
	8683	6570	0.00124	0.013021	0.0	529.0	2415.0	2415.0	0	0	1	-29.999999999999996	29.999999999999996								
	8683	8975	0.000409	0.00239	0.0	13028.0	13028.0	13028.0	0	0	1	-29.999999999999996	29.999999999999996								
	8683	216	0.00094	0.005	0.0	338.0	6209.0	6209.0	0	0	1	-29.999999999999996	29.999999999999996								
	8683	2961	0.000219	0.0007	0.0	529.0	43067.0	43067.0	0	0	1	-29.999999999999996	29.999999999999996								
	8683	6773	6.0e-5	0.00025	0.0	122860.99999999999	122860.99999999999	122860.99999999999	0	0	1	-29.999999999999996	29.999999999999996								
	8683	5278	5.0e-5	0.000229	0.0	134762.0	134762.0	134762.0	0	0	1	-29.999999999999996	29.999999999999996								
	3768	2751	0.00019	0.000909	0.0	34015.0	34015.0	34015.0	0	0	1	-29.999999999999996	29.999999999999996								
	2276	5546	0.001711	0.00782	0.0	3946.0	3946.0	3946.0	0	0	1	-29.999999999999996	29.999999999999996								
	2276	6816	0.002651	0.01176	0.0	319.0	2621.0	2621.0	0	0	1	-29.999999999999996	29.999999999999996								
	7766	444	0.001409	0.010599	0.0	2955.0	2955.0	2955.0	0	0	1	-29.999999999999996	29.999999999999996								
	7766	5334	0.001419	0.010219	0.0	3062.0	3062.0	3062.0	0	0	1	-29.999999999999996	29.999999999999996								
	839	3918	0.00013	0.00212	0.0	756.0	14872.0	14872.0	0	0	1	-29.999999999999996	29.999999999999996								
	839	809	0.00026	0.00313	0.0	1282.0	10058.0	10058.0	0	0	1	-29.999999999999996	29.999999999999996								
	4506	2286	0.0047	0.0318	0.0	376.0	983.0	983.0	0	0	1	-29.999999999999996	29.999999999999996								
	4506	6802	0.00136	0.00768	0.0	338.0	4050.0	4050.0	0	0	1	-29.999999999999996	29.999999999999996								
	4506	3520	0.005669	0.027789	0.0	300.0	1114.0	1114.0	0	0	1	-29.999999999999996	29.999999999999996								
	7273	6271	0.004409	0.033091	0.0	281.0	947.0000000000001	947.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	7273	1435	0.01056	0.044469	0.0	692.0	692.0	692.0	0	0	1	-29.999999999999996	29.999999999999996								
	7273	7148	0.01963	0.07736	0.0	338.0	396.0	396.0	0	0	1	-29.999999999999996	29.999999999999996								
	7273	7437	0.01157	0.04694	0.0	357.0	654.0	654.0	0	0	1	-29.999999999999996	29.999999999999996								
	6104	871	0.000479	0.00255	0.0	357.0	12175.0	12175.0	0	0	1	-29.999999999999996	29.999999999999996								
	7580	871	0.000469	0.00236	0.0	13128.0	13128.0	13128.0	0	0	1	-29.999999999999996	29.999999999999996								
	1188	1539	0.01237	0.067039	0.0	281.0	463.99999999999994	463.99999999999994	0	0	1	-29.999999999999996	29.999999999999996								
	1188	8515	0.0132	0.056229	0.0	281.0	547.0	547.0	0	0	1	-29.999999999999996	29.999999999999996								
	3971	4084	0.00026	0.001711	0.0	18252.0	18252.0	18252.0	0	0	1	-29.999999999999996	29.999999999999996								
	3971	4084	0.000271	0.001669	0.0	18682.0	18682.0	18682.0	0	0	1	-29.999999999999996	29.999999999999996								
	6845	5340	0.000211	0.000401	0.0	69711.0	69711.0	69711.0	0	0	1	-29.999999999999996	29.999999999999996								
	8294	5814	0.00105	0.005159	0.0	6000.0	6000.0	6000.0	0	0	1	-29.999999999999996	29.999999999999996								
	7115	6807	0.00212	0.00931	0.0	319.0	3309.0000000000005	3309.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	619	6791	0.000151	0.00068	0.0	45348.0	45348.0	45348.0	0	0	1	-29.999999999999996	29.999999999999996								
	5418	4908	0.00019	0.00082	0.0	37527.0	37527.0	37527.0	0	0	1	-29.999999999999996	29.999999999999996								
	5120	6816	0.003219	0.01405	0.0	300.0	2192.0	2192.0	0	0	1	-29.999999999999996	29.999999999999996								
	6692	9158	0.007271	0.033159	0.0	281.0	931.0	931.0	0	0	1	-29.999999999999996	29.999999999999996								
	6692	8035	0.006659	0.03132	0.0	300.0	986.9999999999999	986.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	3445	2848	0.00057	0.00668	0.0	1480.0	4712.0	4712.0	0	0	1	-29.999999999999996	29.999999999999996								
	3445	7056	0.00057	0.00758	0.0	1414.0	4156.0	4156.0	0	0	1	-29.999999999999996	29.999999999999996								
	3445	7056	0.00039	0.00607	0.0	821.0000000000001	5194.0	5194.0	0	0	1	-29.999999999999996	29.999999999999996								
	3445	1642	0.00155	0.0179	0.0	1759.0	1759.0	1759.0	0	0	1	-29.999999999999996	29.999999999999996								
	3445	4594	0.00036	0.00485	0.0	1545.0	6495.0	6495.0	0	0	1	-29.999999999999996	29.999999999999996								
	6114	1692	0.000581	0.004229	0.0	338.0	7400.0	7400.0	0	0	1	-29.999999999999996	29.999999999999996								
	6114	8190	0.00056	0.00431	0.0	7268.000000000001	7268.000000000001	7268.000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	6114	5836	0.003099	0.020531	0.0	472.0	1522.0	1522.0	0	0	1	-29.999999999999996	29.999999999999996								
	6114	3191	0.00118	0.016919	0.0	509.99999999999994	1863.0	1863.0	0	0	1	-29.999999999999996	29.999999999999996								
	6114	5300	0.00188	0.01407	0.0	2226.0	2226.0	2226.0	0	0	1	-29.999999999999996	29.999999999999996								
	6114	4889	0.00545	0.04082	0.0	357.0	768.0	768.0	0	0	1	-29.999999999999996	29.999999999999996								
	7264	444	0.00214	0.01639	0.0	453.0	1912.0	1912.0	0	0	1	-29.999999999999996	29.999999999999996								
	7264	4747	0.002479	0.01549	0.0	2014.0	2014.0	2014.0	0	0	1	-29.999999999999996	29.999999999999996								
	7982	9011	0.000159	0.001229	0.0	472.0	25490.0	25490.0	0	0	1	-29.999999999999996	29.999999999999996								
	7982	6675	0.00026	0.00162	0.0	453.0	19252.0	19252.0	0	0	1	-29.999999999999996	29.999999999999996								
	7982	6909	0.000159	0.00113	0.0	376.0	27681.0	27681.0	0	0	1	-29.999999999999996	29.999999999999996								
	7982	8835	0.000461	0.003219	0.0	472.0	9714.0	9714.0	0	0	1	-29.999999999999996	29.999999999999996								
	7982	4186	0.000159	0.001229	0.0	25490.0	25490.0	25490.0	0	0	1	-29.999999999999996	29.999999999999996								
	1604	502	0.000229	0.00139	0.0	376.0	22423.0	22423.0	0	0	1	-29.999999999999996	29.999999999999996								
	2842	502	0.0002	0.00156	0.0	338.0	20084.0	20084.0	0	0	1	-29.999999999999996	29.999999999999996								
	1354	513	0.00145	0.00824	0.0	281.0	3776.0	3776.0	0	0	1	-29.999999999999996	29.999999999999996								
	1354	502	0.00069	0.005	0.0	491.0	6259.0	6259.0	0	0	1	-29.999999999999996	29.999999999999996								
	891	3697	0.00036	0.00455	0.0	1809.0	6920.999999999999	6920.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	891	3697	0.00036	0.00453	0.0	1776.0000000000002	6952.0	6952.0	0	0	1	-29.999999999999996	29.999999999999996								
	8312	7541	0.00066	0.00997	0.0	1348.0	3162.0	3162.0	0	0	1	-29.999999999999996	29.999999999999996								
	8312	7541	0.00064	0.01016	0.0	986.0	3103.0	3103.0	0	0	1	-29.999999999999996	29.999999999999996								
	6306	4826	9.9e-5	0.00044	0.0	529.0	70039.0	70039.0	0	0	1	-29.999999999999996	29.999999999999996								
	4826	4418	6.0e-5	0.000469	0.0	66806.0	66806.0	66806.0	0	0	1	-29.999999999999996	29.999999999999996								
	4826	1605	3.9e-5	0.000341	0.0	92032.0	92032.0	92032.0	0	0	1	-29.999999999999996	29.999999999999996								
	4826	6952	0.002531	0.01943	0.0	433.0	1613.0	1613.0	0	0	1	-29.999999999999996	29.999999999999996								
	4826	7124	0.00945	0.06418	0.0	413.99999999999994	487.0	487.0	0	0	1	-29.999999999999996	29.999999999999996								
	9128	217	0.000591	0.002831	0.0	357.0	10923.0	10923.0	0	0	1	-29.999999999999996	29.999999999999996								
	7014	217	0.00087	0.00387	0.0	7964.0	7964.0	7964.0	0	0	1	-29.999999999999996	29.999999999999996								
	720	5350	0.0015	0.01785	0.0	1183.0	1764.0	1764.0	0	0	1	-29.999999999999996	29.999999999999996								
	720	5350	0.00147	0.0182	0.0	1151.0	1730.0	1730.0	0	0	1	-29.999999999999996	29.999999999999996								
	1711	639	0.00151	0.0113	0.0	376.0	2771.0	2771.0	0	0	1	-29.999999999999996	29.999999999999996								
	1711	639	0.001479	0.011521	0.0	395.0	2720.0	2720.0	0	0	1	-29.999999999999996	29.999999999999996								
	1711	9130	0.00174	0.010341	0.0	413.99999999999994	3013.0	3013.0	0	0	1	-29.999999999999996	29.999999999999996								
	1711	9130	0.001659	0.01206	0.0	453.0	2595.0	2595.0	0	0	1	-29.999999999999996	29.999999999999996								
	8209	1998	0.00069	0.000479	0.0	37606.0	37606.0	37606.0	0	0	1	-29.999999999999996	29.999999999999996								
	8209	7974	0.00044	0.00139	0.0	21666.0	21666.0	21666.0	0	0	1	-29.999999999999996	29.999999999999996								
	1035	8180	0.002039	0.01601	0.0	1957.9999999999998	1957.9999999999998	1957.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	1035	7466	0.01349	0.05662	0.0	357.0	543.0	543.0	0	0	1	-29.999999999999996	29.999999999999996								
	1035	305	0.00082	0.00438	0.0	300.0	7089.0	7089.0	0	0	1	-29.999999999999996	29.999999999999996								
	1035	305	0.0008	0.004461	0.0	281.0	6970.0	6970.0	0	0	1	-29.999999999999996	29.999999999999996								
	1035	5106	0.001091	0.00888	0.0	453.0	3531.0	3531.0	0	0	1	-29.999999999999996	29.999999999999996								
	1035	5106	0.00111	0.007039	0.0	491.0	4433.0	4433.0	0	0	1	-29.999999999999996	29.999999999999996								
	2527	8466	0.000849	0.00537	0.0	433.0	5811.0	5811.0	0	0	1	-29.999999999999996	29.999999999999996								
	8669	8893	0.00061	0.00275	0.0	357.0	11214.0	11214.0	0	0	1	-29.999999999999996	29.999999999999996								
	6206	7691	0.00141	0.0188	0.0	1315.0	1676.0000000000002	1676.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	6206	6624	0.00121	0.01427	0.0	1545.0	2206.0	2206.0	0	0	1	-29.999999999999996	29.999999999999996								
	3240	8158	0.001711	0.007159	0.0	338.0	4292.0	4292.0	0	0	1	-29.999999999999996	29.999999999999996								
	3240	8795	0.00545	0.02381	0.0	300.0	1294.0	1294.0	0	0	1	-29.999999999999996	29.999999999999996								
	3240	4143	0.000771	0.004331	0.0	7181.0	7181.0	7181.0	0	0	1	-29.999999999999996	29.999999999999996								
	3240	2797	0.00414	0.03282	0.0	453.0	955.0000000000001	955.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	3240	6331	0.00264	0.011521	0.0	338.0	2673.0	2673.0	0	0	1	-29.999999999999996	29.999999999999996								
	3240	6384	0.00261	0.011	0.0	376.0	2795.0	2795.0	0	0	1	-29.999999999999996	29.999999999999996								
	3240	7523	0.00239	0.00919	0.0	319.0	3327.0000000000005	3327.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	3240	2889	0.000539	0.00226	0.0	13596.0	13596.0	13596.0	0	0	1	-29.999999999999996	29.999999999999996								
	3240	6887	0.00325	0.017979	0.0	472.0	1729.0	1729.0	0	0	1	-29.999999999999996	29.999999999999996								
	1249	4541	0.00076	0.0071	0.0	1216.0	4424.0	4424.0	0	0	1	-29.999999999999996	29.999999999999996								
	819	7523	0.000651	0.00343	0.0	9048.0	9048.0	9048.0	0	0	1	-29.999999999999996	29.999999999999996								
	2304	4353	0.001219	0.00812	0.0	338.0	3847.0	3847.0	0	0	1	-29.999999999999996	29.999999999999996								
	2304	4816	0.00243	0.01439	0.0	491.0	2165.0	2165.0	0	0	1	-29.999999999999996	29.999999999999996								
	9174	6246	0.0006	0.00839	0.0	1151.0	3756.0	3756.0	0	0	1	-29.999999999999996	29.999999999999996								
	9174	6246	0.00059	0.00856	0.0	1085.0	3682.0	3682.0	0	0	1	-29.999999999999996	29.999999999999996								
	9174	5658	0.00087	0.01328	0.0	1677.0	2374.0	2374.0	0	0	1	-29.999999999999996	29.999999999999996								
	9174	5658	0.00073	0.01595	0.0	1249.0	1979.0	1979.0	0	0	1	-29.999999999999996	29.999999999999996								
	2924	3645	0.00163	0.002039	0.0	12101.0	12101.0	12101.0	0	0	1	-29.999999999999996	29.999999999999996								
	2924	3645	0.001659	0.002	0.0	12156.0	12156.0	12156.0	0	0	1	-29.999999999999996	29.999999999999996								
	59	5764	0.00339	0.019669	0.0	472.0	1583.0	1583.0	0	0	1	-29.999999999999996	29.999999999999996								
	59	2360	0.00239	0.017281	0.0	529.0	1811.0	1811.0	0	0	1	-29.999999999999996	29.999999999999996								
	6510	9033	0.00032	0.00112	0.0	395.0	27118.0	27118.0	0	0	1	-29.999999999999996	29.999999999999996								
	6510	5918	0.0018	0.01401	0.0	395.0	2237.0	2237.0	0	0	1	-29.999999999999996	29.999999999999996								
	6510	5918	0.00212	0.012469	0.0	433.0	2498.0	2498.0	0	0	1	-29.999999999999996	29.999999999999996								
	1275	2850	0.00063	0.00411	0.0	7597.0	7597.0	7597.0	0	0	1	-29.999999999999996	29.999999999999996								
	6426	4110	0.009729	0.03505	0.0	869.0	869.0	869.0	0	0	1	-29.999999999999996	29.999999999999996								
	6426	3558	0.01007	0.03056	0.0	982.0	982.0	982.0	0	0	1	-29.999999999999996	29.999999999999996								
	1758	2816	0.00042	0.00623	0.0	5059.0	5059.0	5059.0	0	0	1	-29.999999999999996	29.999999999999996								
	1758	352	0.00036	0.00722	0.0	1743.0	4370.0	4370.0	0	0	1	-29.999999999999996	29.999999999999996								
	1758	6581	0.00053	0.0078	0.0	853.9999999999999	4040.9999999999995	4040.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	1758	1923	0.00109	0.0173	0.0	723.0	1823.0	1823.0	0	0	1	-29.999999999999996	29.999999999999996								
	1758	5837	0.00071	0.01144	0.0	2756.0	2756.0	2756.0	0	0	1	-29.999999999999996	29.999999999999996								
	1758	3830	0.00157	0.01884	0.0	1151.0	1671.0	1671.0	0	0	1	-29.999999999999996	29.999999999999996								
	1758	3577	0.00032	0.00384	0.0	756.0	8198.0	8198.0	0	0	1	-29.999999999999996	29.999999999999996								
	8030	1794	0.00041	0.00649	0.0	1447.0	4858.0	4858.0	0	0	1	-29.999999999999996	29.999999999999996								
	8030	7808	0.0004	0.00658	0.0	4792.0	4792.0	4792.0	0	0	1	-29.999999999999996	29.999999999999996								
	8030	6581	0.00054	0.00763	0.0	853.9999999999999	4130.0	4130.0	0	0	1	-29.999999999999996	29.999999999999996								
	8030	1923	0.00107	0.01602	0.0	821.0000000000001	1968.0	1968.0	0	0	1	-29.999999999999996	29.999999999999996								
	8030	5837	0.0007	0.01165	0.0	2707.0	2707.0	2707.0	0	0	1	-29.999999999999996	29.999999999999996								
	8030	5648	0.0016	0.01844	0.0	1249.0	1707.0	1707.0	0	0	1	-29.999999999999996	29.999999999999996								
	8030	3577	0.00032	0.00376	0.0	853.9999999999999	8371.0	8371.0	0	0	1	-29.999999999999996	29.999999999999996								
	4615	171	0.00212	0.01207	0.0	395.0	2578.0	2578.0	0	0	1	-29.999999999999996	29.999999999999996								
	3137	2341	5.0e-5	0.00037	0.0	84603.0	84603.0	84603.0	0	0	1	-29.999999999999996	29.999999999999996								
	6271	8787	0.00355	0.024651	0.0	319.0	1269.0	1269.0	0	0	1	-29.999999999999996	29.999999999999996								
	6252	9137	0.00675	0.04145	0.0	433.0	753.0	753.0	0	0	1	-29.999999999999996	29.999999999999996								
	5533	7133	0.00195	0.014341	0.0	338.0	2183.0	2183.0	0	0	1	-29.999999999999996	29.999999999999996								
	8361	4355	0.00018	0.00043	0.0	281.0	67762.0	67762.0	0	0	1	-29.999999999999996	29.999999999999996								
	8361	2928	0.00037	0.000969	0.0	357.0	30454.000000000004	30454.000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	609	1341	0.00257	0.017169	0.0	376.0	1820.0	1820.0	0	0	1	-29.999999999999996	29.999999999999996								
	609	5419	0.00076	0.00399	0.0	395.0	7777.0	7777.0	0	0	1	-29.999999999999996	29.999999999999996								
	609	5419	0.00075	0.00406	0.0	395.0	7651.000000000001	7651.000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	609	2079	0.003901	0.023961	0.0	472.0	1302.0	1302.0	0	0	1	-29.999999999999996	29.999999999999996								
	609	772	0.00249	0.019211	0.0	357.0	1630.9999999999998	1630.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	3654	2928	0.00025	0.001159	0.0	376.0	26642.0	26642.0	0	0	1	-29.999999999999996	29.999999999999996								
	1355	7282	0.00195	0.02924	0.0	1078.0	1078.0	1078.0	0	0	1	-29.999999999999996	29.999999999999996								
	1355	2197	0.00152	0.01527	0.0	1381.0	2059.0	2059.0	0	0	1	-29.999999999999996	29.999999999999996								
	1355	7640	0.00149	0.01558	0.0	1513.0	2019.0000000000002	2019.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	1355	1081	0.00253	0.0276	0.0	1140.0	1140.0	1140.0	0	0	1	-29.999999999999996	29.999999999999996								
	1355	1081	0.00263	0.02648	0.0	1188.0	1188.0	1188.0	0	0	1	-29.999999999999996	29.999999999999996								
	1355	2359	0.00077	0.0092	0.0	1315.0	3422.0	3422.0	0	0	1	-29.999999999999996	29.999999999999996								
	1355	4196	0.00112	0.01705	0.0	657.0	1848.9999999999998	1848.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	5856	8546	0.00226	0.01101	0.0	2811.0	2811.0	2811.0	0	0	1	-29.999999999999996	29.999999999999996								
	5856	5987	0.004531	0.029039	0.0	395.0	1075.0	1075.0	0	0	1	-29.999999999999996	29.999999999999996								
	5856	8005	0.002081	0.030409	0.0	1037.0	1037.0	1037.0	0	0	1	-29.999999999999996	29.999999999999996								
	5856	3925	0.0053	0.03257	0.0	338.0	958.0	958.0	0	0	1	-29.999999999999996	29.999999999999996								
	5856	3324	0.00513	0.041901	0.0	453.0	749.0	749.0	0	0	1	-29.999999999999996	29.999999999999996								
	5856	4748	0.001461	0.01056	0.0	357.0	2964.0	2964.0	0	0	1	-29.999999999999996	29.999999999999996								
	8265	4816	0.0005	0.002591	0.0	11971.0	11971.0	11971.0	0	0	1	-29.999999999999996	29.999999999999996								
	6151	6313	0.00055	0.0033	0.0	357.0	9442.0	9442.0	0	0	1	-29.999999999999996	29.999999999999996								
	4005	6532	0.002289	0.01763	0.0	376.0	1777.0	1777.0	0	0	1	-29.999999999999996	29.999999999999996								
	4005	2177	0.0075	0.043531	0.0	357.0	716.0	716.0	0	0	1	-29.999999999999996	29.999999999999996								
	5723	2079	0.00138	0.019961	0.0	1579.0	1579.0	1579.0	0	0	1	-29.999999999999996	29.999999999999996								
	5723	789	0.00126	0.018729	0.0	491.0	1682.9999999999998	1682.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	2327	9189	0.00038	0.001331	0.0	395.0	22821.0	22821.0	0	0	1	-29.999999999999996	29.999999999999996								
	2327	3400	0.00019	0.001461	0.0	21440.0	21440.0	21440.0	0	0	1	-29.999999999999996	29.999999999999996								
	207	4747	0.002151	0.013401	0.0	376.0	2328.0	2328.0	0	0	1	-29.999999999999996	29.999999999999996								
	207	7791	0.000789	0.005669	0.0	472.0	5519.0	5519.0	0	0	1	-29.999999999999996	29.999999999999996								
	3205	6735	3.0e-5	0.00042	0.0	657.0	75017.0	75017.0	0	0	1	-29.999999999999996	29.999999999999996								
	3205	666	0.00079	0.00899	0.0	1282.0	3501.0	3501.0	0	0	1	-29.999999999999996	29.999999999999996								
	3205	666	0.0008	0.00879	0.0	1447.0	3579.0	3579.0	0	0	1	-29.999999999999996	29.999999999999996								
	3205	4435	0.00334	0.03393	0.0	927.0	927.0	927.0	0	0	1	-29.999999999999996	29.999999999999996								
	3205	1644	0.00063	0.00789	0.0	3990.9999999999995	3990.9999999999995	3990.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	3205	3483	0.0006	0.00842	0.0	1216.0	3742.0	3742.0	0	0	1	-29.999999999999996	29.999999999999996								
	4683	7989	0.00011	0.00125	0.0	25173.0	25173.0	25173.0	0	0	1	-29.999999999999996	29.999999999999996								
	4683	6516	0.00012	0.001091	0.0	28780.0	28780.0	28780.0	0	0	1	-29.999999999999996	29.999999999999996								
	4683	7697	9.9e-5	0.00125	0.0	25191.0	25191.0	25191.0	0	0	1	-29.999999999999996	29.999999999999996								
	4683	416	0.00294	0.02443	0.0	529.0	1284.0	1284.0	0	0	1	-29.999999999999996	29.999999999999996								
	4683	2847	0.00144	0.011151	0.0	395.0	2810.0	2810.0	0	0	1	-29.999999999999996	29.999999999999996								
	4683	2563	0.001831	0.010849	0.0	491.0	2871.0	2871.0	0	0	1	-29.999999999999996	29.999999999999996								
	4683	2563	0.001599	0.01055	0.0	472.0	2961.0	2961.0	0	0	1	-29.999999999999996	29.999999999999996								
	4683	2995	0.00144	0.019591	0.0	281.0	1609.0	1609.0	0	0	1	-29.999999999999996	29.999999999999996								
	5691	1001	0.0133	0.09551	0.0	328.0	328.0	328.0	0	0	1	-29.999999999999996	29.999999999999996								
	5691	4426	0.009591	0.073961	0.0	413.99999999999994	424.0	424.0	0	0	1	-29.999999999999996	29.999999999999996								
	5350	2721	0.0007	0.00671	0.0	1447.0	4683.0	4683.0	0	0	1	-29.999999999999996	29.999999999999996								
	5350	2721	0.00072	0.00658	0.0	1480.0	4773.0	4773.0	0	0	1	-29.999999999999996	29.999999999999996								
	2361	4936	0.001901	0.00964	0.0	529.0	3215.0	3215.0	0	0	1	-29.999999999999996	29.999999999999996								
	2361	5179	0.001711	0.01189	0.0	509.99999999999994	2630.0	2630.0	0	0	1	-29.999999999999996	29.999999999999996								
	2044	4748	0.00025	0.00187	0.0	16743.0	16743.0	16743.0	0	0	1	-29.999999999999996	29.999999999999996								
	4197	5522	0.00043	0.002211	0.0	14024.0	14024.0	14024.0	0	0	1	-29.999999999999996	29.999999999999996								
	5699	8670	0.000401	0.00243	0.0	12826.0	12826.0	12826.0	0	0	1	-29.999999999999996	29.999999999999996								
	7809	5110	0.00336	0.017	0.0	357.0	1823.0	1823.0	0	0	1	-29.999999999999996	29.999999999999996								
	7222	4816	0.005521	0.031031	0.0	1002.9999999999999	1002.9999999999999	1002.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	4402	3817	9.9e-5	0.00026	0.0	113538.00000000001	113538.00000000001	113538.00000000001	0	0	1	-29.999999999999996	29.999999999999996								
	6857	2732	0.00045	0.00718	0.0	986.0	4391.0	4391.0	0	0	1	-29.999999999999996	29.999999999999996								
	6857	4550	0.00044	0.00665	0.0	821.0000000000001	4740.0	4740.0	0	0	1	-29.999999999999996	29.999999999999996								
	6857	4339	0.00103	0.01516	0.0	1183.0	2079.0	2079.0	0	0	1	-29.999999999999996	29.999999999999996								
	6857	7513	0.00101	0.01546	0.0	853.9999999999999	2039.0	2039.0	0	0	1	-29.999999999999996	29.999999999999996								
	5016	26	0.00045	0.00608	0.0	1414.0	5182.0	5182.0	0	0	1	-29.999999999999996	29.999999999999996								
	5016	9213	0.0004	0.00501	0.0	1249.0	6285.0	6285.0	0	0	1	-29.999999999999996	29.999999999999996								
	6112	9002	0.001729	0.01337	0.0	491.0	2344.0	2344.0	0	0	1	-29.999999999999996	29.999999999999996								
	6112	6231	0.00264	0.01489	0.0	413.99999999999994	2089.0	2089.0	0	0	1	-29.999999999999996	29.999999999999996								
	6112	883	0.002341	0.018961	0.0	413.99999999999994	1654.0	1654.0	0	0	1	-29.999999999999996	29.999999999999996								
	6112	5738	0.001841	0.01363	0.0	376.0	2297.0	2297.0	0	0	1	-29.999999999999996	29.999999999999996								
	8860	7700	0.001219	0.00949	0.0	395.0	3302.0000000000005	3302.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	8860	9002	0.002271	0.01151	0.0	395.0	2693.0	2693.0	0	0	1	-29.999999999999996	29.999999999999996								
	8860	5990	0.010781	0.05775	0.0	538.0	538.0	538.0	0	0	1	-29.999999999999996	29.999999999999996								
	8860	6450	0.00251	0.013919	0.0	300.0	2234.0	2234.0	0	0	1	-29.999999999999996	29.999999999999996								
	8860	7726	0.00101	0.007331	0.0	413.99999999999994	4269.0	4269.0	0	0	1	-29.999999999999996	29.999999999999996								
	2489	4110	0.00061	0.003909	0.0	529.0	7984.999999999999	7984.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	3985	6376	0.004289	0.019331	0.0	1596.0	1596.0	1596.0	0	0	1	-29.999999999999996	29.999999999999996								
	3985	4110	0.0008	0.004401	0.0	529.0	7062.0	7062.0	0	0	1	-29.999999999999996	29.999999999999996								
	3985	4829	0.008099	0.03519	0.0	509.99999999999994	875.0	875.0	0	0	1	-29.999999999999996	29.999999999999996								
	3985	7857	0.00063	0.004591	0.0	413.99999999999994	6817.0	6817.0	0	0	1	-29.999999999999996	29.999999999999996								
	2806	7857	0.000651	0.00456	0.0	6858.0	6858.0	6858.0	0	0	1	-29.999999999999996	29.999999999999996								
	2489	9012	0.00114	0.00581	0.0	5335.0	5335.0	5335.0	0	0	1	-29.999999999999996	29.999999999999996								
	2489	2231	0.001211	0.00538	0.0	5728.0	5728.0	5728.0	0	0	1	-29.999999999999996	29.999999999999996								
	658	3793	0.00418	0.030159	0.0	472.0	1038.0	1038.0	0	0	1	-29.999999999999996	29.999999999999996								
	658	8497	0.00324	0.02413	0.0	509.99999999999994	1298.0	1298.0	0	0	1	-29.999999999999996	29.999999999999996								
	658	8497	0.003169	0.024591	0.0	529.0	1274.0	1274.0	0	0	1	-29.999999999999996	29.999999999999996								
	3502	9002	0.000219	0.00088	0.0	395.0	34833.0	34833.0	0	0	1	-29.999999999999996	29.999999999999996								
	3502	9002	0.000289	0.00095	0.0	413.99999999999994	31811.0	31811.0	0	0	1	-29.999999999999996	29.999999999999996								
	6313	44	0.0035	0.022211	0.0	453.0	1405.0	1405.0	0	0	1	-29.999999999999996	29.999999999999996								
	6313	7582	0.00313	0.02256	0.0	1387.0	1387.0	1387.0	0	0	1	-29.999999999999996	29.999999999999996								
	5944	8808	0.000831	0.00162	0.0	17349.0	17349.0	17349.0	0	0	1	-29.999999999999996	29.999999999999996								
	3183	8515	0.002099	0.01068	0.0	300.0	2903.0	2903.0	0	0	1	-29.999999999999996	29.999999999999996								
	1005	8515	0.00224	0.00976	0.0	3155.0	3155.0	3155.0	0	0	1	-29.999999999999996	29.999999999999996								
	8787	1448	0.00169	0.01231	0.0	529.0	2543.0	2543.0	0	0	1	-29.999999999999996	29.999999999999996								
	6636	9051	0.00011	0.00076	0.0	41134.0	41134.0	41134.0	0	0	1	-29.999999999999996	29.999999999999996								
	9109	9051	0.00011	0.00068	0.0	45856.0	45856.0	45856.0	0	0	1	-29.999999999999996	29.999999999999996								
	6961	6376	0.005479	0.021909	0.0	1399.0	1399.0	1399.0	0	0	1	-29.999999999999996	29.999999999999996								
	6961	8818	0.003331	0.017039	0.0	338.0	1820.0	1820.0	0	0	1	-29.999999999999996	29.999999999999996								
	5077	4353	0.000479	0.001271	0.0	23256.0	23256.0	23256.0	0	0	1	-29.999999999999996	29.999999999999996								
	7471	5241	0.00109	0.01629	0.0	723.0	1935.0000000000002	1935.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	7471	8200	4.0e-5	0.00063	0.0	1710.0000000000002	50038.0	50038.0	0	0	1	-29.999999999999996	29.999999999999996								
	549	6290	0.0053	0.024531	0.0	472.0	1259.0	1259.0	0	0	1	-29.999999999999996	29.999999999999996								
	549	2291	0.004659	0.021919	0.0	319.0	1410.0	1410.0	0	0	1	-29.999999999999996	29.999999999999996								
	549	3656	0.001659	0.01043	0.0	472.0	2991.0	2991.0	0	0	1	-29.999999999999996	29.999999999999996								
	5002	4144	0.006961	0.053539	0.0	395.0	586.0	586.0	0	0	1	-29.999999999999996	29.999999999999996								
	1888	5441	0.00036	0.00288	0.0	529.0	10884.0	10884.0	0	0	1	-29.999999999999996	29.999999999999996								
	1888	5441	0.00038	0.003	0.0	529.0	10446.0	10446.0	0	0	1	-29.999999999999996	29.999999999999996								
	5490	4970	0.00048	0.00643	0.0	4899.0	4899.0	4899.0	0	0	1	-29.999999999999996	29.999999999999996								
	5490	4970	0.00051	0.0066	0.0	4772.0	4772.0	4772.0	0	0	1	-29.999999999999996	29.999999999999996								
	5490	4970	0.00046	0.00729	0.0	1776.0000000000002	4325.0	4325.0	0	0	1	-29.999999999999996	29.999999999999996								
	5490	5461	0.0006	0.00868	0.0	1710.0000000000002	3631.0	3631.0	0	0	1	-29.999999999999996	29.999999999999996								
	5490	7778	0.00068	0.01076	0.0	1842.0000000000002	2930.0	2930.0	0	0	1	-29.999999999999996	29.999999999999996								
	5490	6897	0.00066	0.01096	0.0	1809.0	2877.0	2877.0	0	0	1	-29.999999999999996	29.999999999999996								
	3075	4562	0.00101	0.005099	0.0	300.0	6077.0	6077.0	0	0	1	-29.999999999999996	29.999999999999996								
	564	8475	0.003901	0.02437	0.0	1280.0	1280.0	1280.0	0	0	1	-29.999999999999996	29.999999999999996								
	564	2252	0.00276	0.016461	0.0	453.0	1893.0	1893.0	0	0	1	-29.999999999999996	29.999999999999996								
	564	7903	0.00588	0.047081	0.0	666.0	666.0	666.0	0	0	1	-29.999999999999996	29.999999999999996								
	4331	1857	3.9e-5	0.000219	0.0	142001.0	142001.0	142001.0	0	0	1	-29.999999999999996	29.999999999999996								
	2877	3674	0.00131	0.00538	0.0	5705.0	5705.0	5705.0	0	0	1	-29.999999999999996	29.999999999999996								
	2854	1081	0.00679	0.04679	0.0	669.0	669.0	669.0	0	0	1	-29.999999999999996	29.999999999999996								
	2854	8267	0.00138	0.01466	0.0	986.0	2146.0	2146.0	0	0	1	-29.999999999999996	29.999999999999996								
	9112	9176	0.003531	0.01724	0.0	1795.0	1795.0	1795.0	0	0	1	-29.999999999999996	29.999999999999996								
	9112	1422	0.01324	0.06936	0.0	376.0	448.00000000000006	448.00000000000006	0	0	1	-29.999999999999996	29.999999999999996								
	9112	8515	0.00363	0.01743	0.0	338.0	1775.0	1775.0	0	0	1	-29.999999999999996	29.999999999999996								
	9112	8515	0.00257	0.01662	0.0	433.0	1879.0	1879.0	0	0	1	-29.999999999999996	29.999999999999996								
	9112	5051	0.01399	0.056289	0.0	319.0	545.0	545.0	0	0	1	-29.999999999999996	29.999999999999996								
	9112	1051	0.00343	0.01751	0.0	357.0	1771.0	1771.0	0	0	1	-29.999999999999996	29.999999999999996								
	9112	1397	0.00301	0.015409	0.0	2012.0	2012.0	2012.0	0	0	1	-29.999999999999996	29.999999999999996								
	9112	1584	0.00857	0.033091	0.0	376.0	925.0	925.0	0	0	1	-29.999999999999996	29.999999999999996								
	6168	6888	0.003341	0.01689	0.0	1835.0000000000002	1835.0000000000002	1835.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	7653	3019	3.9e-5	0.000219	0.0	142001.0	142001.0	142001.0	0	0	1	-29.999999999999996	29.999999999999996								
	7341	7098	0.00087	0.00714	0.0	357.0	4392.0	4392.0	0	0	1	-29.999999999999996	29.999999999999996								
	4701	8267	0.00011	0.001	0.0	657.0	31398.0	31398.0	0	0	1	-29.999999999999996	29.999999999999996								
	1672	5365	0.000219	0.00101	0.0	30564.999999999996	30564.999999999996	30564.999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	3880	5365	0.000219	0.001031	0.0	29969.0	29969.0	29969.0	0	0	1	-29.999999999999996	29.999999999999996								
	6648	5365	0.000271	0.00101	0.0	30207.0	30207.0	30207.0	0	0	1	-29.999999999999996	29.999999999999996								
	3609	5365	0.000271	0.000979	0.0	31095.999999999996	31095.999999999996	31095.999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	2782	5365	0.000289	0.00107	0.0	28500.0	28500.0	28500.0	0	0	1	-29.999999999999996	29.999999999999996								
	1844	5365	0.000289	0.00105	0.0	29005.0	29005.0	29005.0	0	0	1	-29.999999999999996	29.999999999999996								
	4353	6053	0.001591	0.012289	0.0	281.0	2550.0	2550.0	0	0	1	-29.999999999999996	29.999999999999996								
	2166	5237	0.000271	0.001901	0.0	395.0	16450.0	16450.0	0	0	1	-29.999999999999996	29.999999999999996								
	2166	2886	0.00186	0.010711	0.0	413.99999999999994	2906.0	2906.0	0	0	1	-29.999999999999996	29.999999999999996								
	1043	3513	1.0e-5	0.0002	0.0	157740.0	157740.0	157740.0	0	0	1	-29.999999999999996	29.999999999999996								
	4049	883	0.000169	0.000271	0.0	98903.0	98903.0	98903.0	0	0	1	-29.999999999999996	29.999999999999996								
	4520	883	0.000169	0.00031	0.0	89464.0	89464.0	89464.0	0	0	1	-29.999999999999996	29.999999999999996								
	1704	5814	0.00526	0.03787	0.0	453.0	827.0	827.0	0	0	1	-29.999999999999996	29.999999999999996								
	8107	1486	0.000229	0.000599	0.0	49257.0	49257.0	49257.0	0	0	1	-29.999999999999996	29.999999999999996								
	5664	5522	0.00089	0.004091	0.0	338.0	7545.0	7545.0	0	0	1	-29.999999999999996	29.999999999999996								
	4482	8670	0.00093	0.004	0.0	300.0	7692.0	7692.0	0	0	1	-29.999999999999996	29.999999999999996								
	8795	7523	0.00289	0.013099	0.0	300.0	2355.0	2355.0	0	0	1	-29.999999999999996	29.999999999999996								
	2337	6430	0.002599	0.016479	0.0	433.0	1894.0000000000002	1894.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	455	7775	0.00369	0.02712	0.0	453.0	1155.0	1155.0	0	0	1	-29.999999999999996	29.999999999999996								
	455	3857	0.0062	0.04864	0.0	529.0	645.0	645.0	0	0	1	-29.999999999999996	29.999999999999996								
	455	333	0.008021	0.059031	0.0	529.0	531.0	531.0	0	0	1	-29.999999999999996	29.999999999999996								
	455	6940	0.004979	0.0295	0.0	472.0	1056.0	1056.0	0	0	1	-29.999999999999996	29.999999999999996								
	8225	3656	0.001159	0.005281	0.0	5843.0	5843.0	5843.0	0	0	1	-29.999999999999996	29.999999999999996								
	5413	7752	0.00361	0.01824	0.0	1698.9999999999998	1698.9999999999998	1698.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	5413	1940	0.001521	0.01075	0.0	2910.0	2910.0	2910.0	0	0	1	-29.999999999999996	29.999999999999996								
	5413	4234	0.00868	0.041711	0.0	742.0	742.0	742.0	0	0	1	-29.999999999999996	29.999999999999996								
	2591	6828	0.01118	0.05986	0.0	519.0	519.0	519.0	0	0	1	-29.999999999999996	29.999999999999996								
	2591	7571	0.003229	0.02543	0.0	491.0	1233.0	1233.0	0	0	1	-29.999999999999996	29.999999999999996								
	2591	7571	0.00218	0.01869	0.0	1679.0	1679.0	1679.0	0	0	1	-29.999999999999996	29.999999999999996								
	2591	7571	0.001901	0.021909	0.0	472.0	1437.0	1437.0	0	0	1	-29.999999999999996	29.999999999999996								
	2591	7994	0.00974	0.043969	0.0	300.0	702.0	702.0	0	0	1	-29.999999999999996	29.999999999999996								
	2591	7226	0.003461	0.01814	0.0	357.0	1711.0	1711.0	0	0	1	-29.999999999999996	29.999999999999996								
	2591	1554	0.00487	0.027669	0.0	319.0	1125.0	1125.0	0	0	1	-29.999999999999996	29.999999999999996								
	9011	1156	0.000651	0.003961	0.0	509.99999999999994	7870.0	7870.0	0	0	1	-29.999999999999996	29.999999999999996								
	8689	5502	0.00169	0.00887	0.0	300.0	3499.0	3499.0	0	0	1	-29.999999999999996	29.999999999999996								
	3085	8873	0.001711	0.01336	0.0	413.99999999999994	2346.0	2346.0	0	0	1	-29.999999999999996	29.999999999999996								
	1568	980	0.00031	0.000539	0.0	300.0	50801.0	50801.0	0	0	1	-29.999999999999996	29.999999999999996								
	3204	3331	0.0027	0.01157	0.0	2659.0	2659.0	2659.0	0	0	1	-29.999999999999996	29.999999999999996								
	3557	639	0.000909	0.006901	0.0	413.99999999999994	4539.0	4539.0	0	0	1	-29.999999999999996	29.999999999999996								
	3557	4936	0.001729	0.01214	0.0	413.99999999999994	2576.0	2576.0	0	0	1	-29.999999999999996	29.999999999999996								
	416	3492	0.00614	0.03106	0.0	338.0	998.0	998.0	0	0	1	-29.999999999999996	29.999999999999996								
	416	7937	0.00418	0.02388	0.0	413.99999999999994	1303.0	1303.0	0	0	1	-29.999999999999996	29.999999999999996								
	3255	1262	0.00238	0.017771	0.0	1762.0	1762.0	1762.0	0	0	1	-29.999999999999996	29.999999999999996								
	3255	1803	8.1e-5	0.00063	0.0	49730.0	49730.0	49730.0	0	0	1	-29.999999999999996	29.999999999999996								
	7373	367	0.001599	0.01618	0.0	1943.0	1943.0	1943.0	0	0	1	-29.999999999999996	29.999999999999996								
	4251	2132	0.00532	0.026961	0.0	319.0	1150.0	1150.0	0	0	1	-29.999999999999996	29.999999999999996								
	4251	2132	0.00361	0.02814	0.0	453.0	1114.0	1114.0	0	0	1	-29.999999999999996	29.999999999999996								
	4251	5567	0.002469	0.01025	0.0	433.0	2996.0	2996.0	0	0	1	-29.999999999999996	29.999999999999996								
	6376	1808	0.005229	0.02675	0.0	300.0	1159.0	1159.0	0	0	1	-29.999999999999996	29.999999999999996								
	6376	1808	0.00512	0.02726	0.0	319.0	1139.0	1139.0	0	0	1	-29.999999999999996	29.999999999999996								
	6376	7857	0.00355	0.01694	0.0	300.0	1826.0000000000002	1826.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	9185	7289	0.00139	0.007659	0.0	357.0	4058.0	4058.0	0	0	1	-29.999999999999996	29.999999999999996								
	9185	3999	0.000169	0.000669	0.0	413.99999999999994	45778.0	45778.0	0	0	1	-29.999999999999996	29.999999999999996								
	8653	2303	0.00111	0.00712	0.0	376.0	4384.0	4384.0	0	0	1	-29.999999999999996	29.999999999999996								
	908	6474	0.00031	0.001901	0.0	433.0	16400.0	16400.0	0	0	1	-29.999999999999996	29.999999999999996								
	7030	6474	0.000281	0.002091	0.0	14972.0	14972.0	14972.0	0	0	1	-29.999999999999996	29.999999999999996								
	4205	6556	0.000281	0.001651	0.0	18862.0	18862.0	18862.0	0	0	1	-29.999999999999996	29.999999999999996								
	7325	6556	0.000271	0.00169	0.0	18455.0	18455.0	18455.0	0	0	1	-29.999999999999996	29.999999999999996								
	5857	3391	0.001521	0.00843	0.0	281.0	3688.0000000000005	3688.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	5857	3760	0.000841	0.0062	0.0	433.0	5049.0	5049.0	0	0	1	-29.999999999999996	29.999999999999996								
	3707	8765	0.00019	0.00126	0.0	413.99999999999994	24790.0	24790.0	0	0	1	-29.999999999999996	29.999999999999996								
	900	6619	0.000219	0.00143	0.0	21835.0	21835.0	21835.0	0	0	1	-29.999999999999996	29.999999999999996								
	2918	8109	0.00121	0.01796	0.0	1755.0	1755.0	1755.0	0	0	1	-29.999999999999996	29.999999999999996								
	2918	8109	0.0014	0.01512	0.0	2081.0	2081.0	2081.0	0	0	1	-29.999999999999996	29.999999999999996								
	6532	2177	0.008409	0.063651	0.0	492.0	492.0	492.0	0	0	1	-29.999999999999996	29.999999999999996								
	6532	5317	0.00918	0.07344	0.0	426.99999999999994	426.99999999999994	426.99999999999994	0	0	1	-29.999999999999996	29.999999999999996								
	6532	608	0.004219	0.0345	0.0	413.99999999999994	909.0	909.0	0	0	1	-29.999999999999996	29.999999999999996								
	6532	608	0.0042	0.031651	0.0	357.0	990.0	990.0	0	0	1	-29.999999999999996	29.999999999999996								
	4494	8763	0.00121	0.01381	0.0	1447.0	2279.0	2279.0	0	0	1	-29.999999999999996	29.999999999999996								
	4494	7056	0.00107	0.01326	0.0	1480.0	2375.0	2375.0	0	0	1	-29.999999999999996	29.999999999999996								
	6828	5814	0.003401	0.02607	0.0	1202.0	1202.0	1202.0	0	0	1	-29.999999999999996	29.999999999999996								
	3670	21	0.000289	0.00138	0.0	319.0	22404.0	22404.0	0	0	1	-29.999999999999996	29.999999999999996								
	5137	7702	0.001031	0.006039	0.0	5156.0	5156.0	5156.0	0	0	1	-29.999999999999996	29.999999999999996								
	1334	7702	0.00105	0.005909	0.0	5264.0	5264.0	5264.0	0	0	1	-29.999999999999996	29.999999999999996								
	8448	7624	0.001091	0.007901	0.0	319.0	3961.0	3961.0	0	0	1	-29.999999999999996	29.999999999999996								
	8448	1129	0.00332	0.024021	0.0	453.0	1303.0	1303.0	0	0	1	-29.999999999999996	29.999999999999996								
	8448	3070	0.00344	0.021419	0.0	300.0	1457.0	1457.0	0	0	1	-29.999999999999996	29.999999999999996								
	8448	306	0.00095	0.010419	0.0	413.99999999999994	3020.0	3020.0	0	0	1	-29.999999999999996	29.999999999999996								
	8448	306	0.00093	0.01062	0.0	376.0	2963.0	2963.0	0	0	1	-29.999999999999996	29.999999999999996								
	8448	7491	0.00474	0.025409	0.0	1223.0	1223.0	1223.0	0	0	1	-29.999999999999996	29.999999999999996								
	4685	2089	0.000271	0.000841	0.0	281.0	35750.0	35750.0	0	0	1	-29.999999999999996	29.999999999999996								
	7485	6253	0.000271	0.00119	0.0	281.0	25882.0	25882.0	0	0	1	-29.999999999999996	29.999999999999996								
	7485	1562	0.000289	0.00076	0.0	38849.0	38849.0	38849.0	0	0	1	-29.999999999999996	29.999999999999996								
	7776	1644	0.00031	0.00454	0.0	1842.0000000000002	10592.0	10592.0	0	0	1	-29.999999999999996	29.999999999999996								
	5971	3483	0.00032	0.0044	0.0	10925.0	10925.0	10925.0	0	0	1	-29.999999999999996	29.999999999999996								
	2786	1644	0.00028	0.00494	0.0	9741.0	9741.0	9741.0	0	0	1	-29.999999999999996	29.999999999999996								
	972	3483	0.00028	0.00508	0.0	9474.0	9474.0	9474.0	0	0	1	-29.999999999999996	29.999999999999996								
	8906	923	0.000531	0.00093	0.0	29495.999999999996	29495.999999999996	29495.999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	8906	4914	0.0003	0.001031	0.0	395.0	29418.0	29418.0	0	0	1	-29.999999999999996	29.999999999999996								
	2656	9101	0.00139	0.02163	0.0	657.0	1458.0	1458.0	0	0	1	-29.999999999999996	29.999999999999996								
	2656	7164	0.00164	0.02321	0.0	1358.0	1358.0	1358.0	0	0	1	-29.999999999999996	29.999999999999996								
	3519	9101	0.00136	0.02205	0.0	657.0	1430.0	1430.0	0	0	1	-29.999999999999996	29.999999999999996								
	3519	7164	0.0016	0.02367	0.0	657.0	1332.0	1332.0	0	0	1	-29.999999999999996	29.999999999999996								
	1775	9137	0.002091	0.01174	0.0	281.0	2649.0	2649.0	0	0	1	-29.999999999999996	29.999999999999996								
	1775	9137	0.001719	0.00961	0.0	453.0	3236.0	3236.0	0	0	1	-29.999999999999996	29.999999999999996								
	5641	1026	0.012341	0.076781	0.0	319.0	407.0	407.0	0	0	1	-29.999999999999996	29.999999999999996								
	5641	9137	0.00176	0.009419	0.0	491.0	3297.0	3297.0	0	0	1	-29.999999999999996	29.999999999999996								
	1096	2889	0.00031	0.00182	0.0	17110.0	17110.0	17110.0	0	0	1	-29.999999999999996	29.999999999999996								
	7380	2732	0.00386	0.02348	0.0	1183.0	1328.0	1328.0	0	0	1	-29.999999999999996	29.999999999999996								
	7380	4787	0.00017	0.00104	0.0	1052.0	29975.0	29975.0	0	0	1	-29.999999999999996	29.999999999999996								
	3543	5308	0.00061	0.00808	0.0	1513.0	3899.0	3899.0	0	0	1	-29.999999999999996	29.999999999999996								
	3543	3830	0.00059	0.0067	0.0	4697.0	4697.0	4697.0	0	0	1	-29.999999999999996	29.999999999999996								
	2372	1027	0.00059	0.00748	0.0	1381.0	4210.0	4210.0	0	0	1	-29.999999999999996	29.999999999999996								
	2372	5648	0.00061	0.0063	0.0	4991.0	4991.0	4991.0	0	0	1	-29.999999999999996	29.999999999999996								
	367	1172	0.001031	0.008789	0.0	529.0	3570.0000000000005	3570.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	367	9191	0.00051	0.006169	0.0	529.0	5103.0	5103.0	0	0	1	-29.999999999999996	29.999999999999996								
	367	8722	0.0005	0.00619	0.0	529.0	5087.0	5087.0	0	0	1	-29.999999999999996	29.999999999999996								
	1833	3610	0.00049	0.00376	0.0	472.0	8331.0	8331.0	0	0	1	-29.999999999999996	29.999999999999996								
	1833	3610	0.000539	0.003229	0.0	433.0	9649.0	9649.0	0	0	1	-29.999999999999996	29.999999999999996								
	1833	3962	0.001031	0.00882	0.0	3558.0	3558.0	3558.0	0	0	1	-29.999999999999996	29.999999999999996								
	1833	1838	0.000711	0.00463	0.0	357.0	6744.0	6744.0	0	0	1	-29.999999999999996	29.999999999999996								
	1833	2230	0.000711	0.004539	0.0	6876.000000000001	6876.000000000001	6876.000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	5388	2467	0.00206	0.015341	0.0	413.99999999999994	2041.0	2041.0	0	0	1	-29.999999999999996	29.999999999999996								
	5388	2467	0.002021	0.01564	0.0	413.99999999999994	2003.0	2003.0	0	0	1	-29.999999999999996	29.999999999999996								
	6110	8853	0.00094	0.005781	0.0	509.99999999999994	5394.0	5394.0	0	0	1	-29.999999999999996	29.999999999999996								
	6110	1001	0.002219	0.016969	0.0	529.0	1846.0	1846.0	0	0	1	-29.999999999999996	29.999999999999996								
	7583	1808	0.00238	0.01187	0.0	281.0	2610.0	2610.0	0	0	1	-29.999999999999996	29.999999999999996								
	7583	2889	0.00707	0.03095	0.0	281.0	994.9999999999999	994.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	26	6624	0.00256	0.03401	0.0	927.0	927.0	927.0	0	0	1	-29.999999999999996	29.999999999999996								
	26	2479	0.00203	0.02416	0.0	1052.0	1303.0	1303.0	0	0	1	-29.999999999999996	29.999999999999996								
	26	4598	0.001	0.01459	0.0	2160.0	2160.0	2160.0	0	0	1	-29.999999999999996	29.999999999999996								
	26	4231	0.00103	0.00987	0.0	1513.0	3184.0	3184.0	0	0	1	-29.999999999999996	29.999999999999996								
	26	5144	0.00038	0.00483	0.0	1348.0	6520.0	6520.0	0	0	1	-29.999999999999996	29.999999999999996								
	26	5144	0.00041	0.00398	0.0	1216.0	7895.0	7895.0	0	0	1	-29.999999999999996	29.999999999999996								
	7691	2479	0.00167	0.01721	0.0	1282.0	1827.0	1827.0	0	0	1	-29.999999999999996	29.999999999999996								
	7691	2129	0.00098	0.01487	0.0	886.9999999999999	2120.0	2120.0	0	0	1	-29.999999999999996	29.999999999999996								
	7691	9213	0.00042	0.00342	0.0	1249.0	9168.0	9168.0	0	0	1	-29.999999999999996	29.999999999999996								
	7691	9213	0.00019	0.00248	0.0	1480.0	12700.0	12700.0	0	0	1	-29.999999999999996	29.999999999999996								
	7691	4231	0.00105	0.00966	0.0	1809.0	3251.0	3251.0	0	0	1	-29.999999999999996	29.999999999999996								
	7691	3513	0.00043	0.00473	0.0	1282.0	6651.000000000001	6651.000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	7691	3513	0.00041	0.00397	0.0	1216.0	7915.000000000001	7915.000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	1876	3906	0.00051	0.00514	0.0	1118.0	6116.0	6116.0	0	0	1	-29.999999999999996	29.999999999999996								
	113	3906	0.00053	0.00503	0.0	1315.0	6246.0	6246.0	0	0	1	-29.999999999999996	29.999999999999996								
	7752	3758	0.00455	0.022771	0.0	300.0	1361.0	1361.0	0	0	1	-29.999999999999996	29.999999999999996								
	7752	3758	0.00557	0.02055	0.0	281.0	1484.0	1484.0	0	0	1	-29.999999999999996	29.999999999999996								
	7752	3758	0.00339	0.02026	0.0	1538.0	1538.0	1538.0	0	0	1	-29.999999999999996	29.999999999999996								
	4952	8976	0.00237	0.01068	0.0	338.0	2888.0	2888.0	0	0	1	-29.999999999999996	29.999999999999996								
	4952	8189	0.0037	0.019479	0.0	281.0	1594.0	1594.0	0	0	1	-29.999999999999996	29.999999999999996								
	6119	7886	0.01407	0.056849	0.0	540.0	540.0	540.0	0	0	1	-29.999999999999996	29.999999999999996								
	6119	4544	0.001669	0.015409	0.0	509.99999999999994	2039.0	2039.0	0	0	1	-29.999999999999996	29.999999999999996								
	6119	4544	0.001711	0.015091	0.0	2080.0	2080.0	2080.0	0	0	1	-29.999999999999996	29.999999999999996								
	7905	3697	0.00172	0.01619	0.0	1578.0	1941.0	1941.0	0	0	1	-29.999999999999996	29.999999999999996								
	7905	7541	0.00029	0.00447	0.0	886.9999999999999	7052.0	7052.0	0	0	1	-29.999999999999996	29.999999999999996								
	7905	7541	0.00033	0.00387	0.0	1019.0	8133.0	8133.0	0	0	1	-29.999999999999996	29.999999999999996								
	7905	4141	0.00079	0.01154	0.0	886.9999999999999	2731.0	2731.0	0	0	1	-29.999999999999996	29.999999999999996								
	7905	4141	0.00077	0.01177	0.0	886.9999999999999	2678.0	2678.0	0	0	1	-29.999999999999996	29.999999999999996								
	7905	3022	0.00127	0.01498	0.0	1447.0	2102.0	2102.0	0	0	1	-29.999999999999996	29.999999999999996								
	1768	163	0.00214	0.012599	0.0	395.0	2472.0	2472.0	0	0	1	-29.999999999999996	29.999999999999996								
	4245	2425	0.000159	0.00125	0.0	357.0	25068.0	25068.0	0	0	1	-29.999999999999996	29.999999999999996								
	3698	5297	0.000211	0.000669	0.0	357.0	45030.0	45030.0	0	0	1	-29.999999999999996	29.999999999999996								
	750	8328	0.000341	0.001169	0.0	413.99999999999994	25939.999999999996	25939.999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	750	870	0.00024	0.001469	0.0	472.0	21222.0	21222.0	0	0	1	-29.999999999999996	29.999999999999996								
	750	2961	0.00018	0.000669	0.0	433.0	45595.0	45595.0	0	0	1	-29.999999999999996	29.999999999999996								
	3499	7988	0.00033	0.00683	0.0	821.0000000000001	4620.0	4620.0	0	0	1	-29.999999999999996	29.999999999999996								
	3499	2197	0.00121	0.01211	0.0	1315.0	2596.0	2596.0	0	0	1	-29.999999999999996	29.999999999999996								
	3499	7640	0.00123	0.01185	0.0	1348.0	2652.0	2652.0	0	0	1	-29.999999999999996	29.999999999999996								
	3499	4231	0.00058	0.0097	0.0	1085.0	3251.0	3251.0	0	0	1	-29.999999999999996	29.999999999999996								
	3499	5144	0.00103	0.01292	0.0	1151.0	2438.0	2438.0	0	0	1	-29.999999999999996	29.999999999999996								
	3499	3513	0.00116	0.01266	0.0	821.0000000000001	2485.0	2485.0	0	0	1	-29.999999999999996	29.999999999999996								
	7289	3999	0.0013	0.006841	0.0	357.0	4537.0	4537.0	0	0	1	-29.999999999999996	29.999999999999996								
	3018	1051	6.0e-5	0.000349	0.0	338.0	89200.0	89200.0	0	0	1	-29.999999999999996	29.999999999999996								
	2702	3435	0.000169	0.0007	0.0	300.0	43865.0	43865.0	0	0	1	-29.999999999999996	29.999999999999996								
	9131	2020	0.000169	0.000719	0.0	42767.0	42767.0	42767.0	0	0	1	-29.999999999999996	29.999999999999996								
	6308	6684	0.000271	0.001031	0.0	29632.0	29632.0	29632.0	0	0	1	-29.999999999999996	29.999999999999996								
	4831	3680	0.008271	0.036841	0.0	836.9999999999999	836.9999999999999	836.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	5410	2751	0.002969	0.02299	0.0	319.0	1363.0	1363.0	0	0	1	-29.999999999999996	29.999999999999996								
	3082	4623	0.00124	0.01273	0.0	1118.0	2470.0	2470.0	0	0	1	-29.999999999999996	29.999999999999996								
	3082	4339	0.00106	0.00989	0.0	1381.0	3176.0	3176.0	0	0	1	-29.999999999999996	29.999999999999996								
	3082	5288	7.0e-5	0.00029	0.0	657.0	105881.0	105881.0	0	0	1	-29.999999999999996	29.999999999999996								
	3082	5421	9.0e-5	0.00079	0.0	657.0	39728.0	39728.0	0	0	1	-29.999999999999996	29.999999999999996								
	3082	6475	0.00196	0.02049	0.0	1513.0	1535.0	1535.0	0	0	1	-29.999999999999996	29.999999999999996								
	3082	8468	0.00158	0.01519	0.0	1183.0	2069.0	2069.0	0	0	1	-29.999999999999996	29.999999999999996								
	6224	2732	0.00172	0.01811	0.0	1513.0	1737.0	1737.0	0	0	1	-29.999999999999996	29.999999999999996								
	6224	7513	0.00096	0.01121	0.0	1644.0000000000002	2808.0	2808.0	0	0	1	-29.999999999999996	29.999999999999996								
	6224	6475	0.00147	0.01707	0.0	1844.0000000000002	1844.0000000000002	1844.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	2174	4623	0.00129	0.0129	0.0	1216.0	2437.0	2437.0	0	0	1	-29.999999999999996	29.999999999999996								
	2174	4550	0.00179	0.01737	0.0	1545.0	1809.0	1809.0	0	0	1	-29.999999999999996	29.999999999999996								
	2174	6475	0.00131	0.01935	0.0	1629.0	1629.0	1629.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	9231	0.003901	0.01614	0.0	319.0	1903.0	1903.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	9231	0.002591	0.014771	0.0	453.0	2107.0	2107.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	9231	0.00224	0.0173	0.0	376.0	1811.0	1811.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	4054	0.00012	0.000849	0.0	36840.0	36840.0	36840.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	3481	0.00394	0.03039	0.0	395.0	1031.0	1031.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	3602	0.00189	0.01	0.0	3104.0	3104.0	3104.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	2794	0.00032	0.00257	0.0	12197.0	12197.0	12197.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	2794	0.00038	0.00224	0.0	13903.0	13903.0	13903.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	8467	0.00751	0.03955	0.0	395.0	785.0	785.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	1136	0.00086	0.006531	0.0	4796.0	4796.0	4796.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	22	0.00087	0.006591	0.0	4752.0	4752.0	4752.0	0	0	1	-29.999999999999996	29.999999999999996								
	8853	1001	0.003031	0.02276	0.0	529.0	1376.0	1376.0	0	0	1	-29.999999999999996	29.999999999999996								
	8853	4950	0.006331	0.03911	0.0	798.0	798.0	798.0	0	0	1	-29.999999999999996	29.999999999999996								
	8853	4410	0.00605	0.02986	0.0	281.0	1037.0	1037.0	0	0	1	-29.999999999999996	29.999999999999996								
	8853	6697	0.003919	0.01612	0.0	338.0	1905.0	1905.0	0	0	1	-29.999999999999996	29.999999999999996								
	8853	1159	0.002039	0.0108	0.0	338.0	2874.0	2874.0	0	0	1	-29.999999999999996	29.999999999999996								
	8853	7165	0.006289	0.026271	0.0	413.99999999999994	1170.0	1170.0	0	0	1	-29.999999999999996	29.999999999999996								
	2938	2848	0.00042	0.00547	0.0	756.0	5758.0	5758.0	0	0	1	-29.999999999999996	29.999999999999996								
	2938	2848	0.00043	0.00536	0.0	657.0	5875.0	5875.0	0	0	1	-29.999999999999996	29.999999999999996								
	2938	7522	0.00147	0.01373	0.0	1677.0	2288.0	2288.0	0	0	1	-29.999999999999996	29.999999999999996								
	2938	7522	0.00131	0.01555	0.0	1447.0	2025.0	2025.0	0	0	1	-29.999999999999996	29.999999999999996								
	2938	1642	0.00221	0.02217	0.0	1418.0	1418.0	1418.0	0	0	1	-29.999999999999996	29.999999999999996								
	2938	809	0.00224	0.0217	0.0	1448.0	1448.0	1448.0	0	0	1	-29.999999999999996	29.999999999999996								
	9189	6791	0.00095	0.003289	0.0	300.0	9227.0	9227.0	0	0	1	-29.999999999999996	29.999999999999996								
	9189	3400	0.000229	0.00082	0.0	37102.0	37102.0	37102.0	0	0	1	-29.999999999999996	29.999999999999996								
	9189	7092	0.00068	0.00306	0.0	10077.0	10077.0	10077.0	0	0	1	-29.999999999999996	29.999999999999996								
	9189	3718	0.00049	0.00256	0.0	319.0	12119.0	12119.0	0	0	1	-29.999999999999996	29.999999999999996								
	9189	3701	0.000531	0.0022	0.0	13958.000000000002	13958.000000000002	13958.000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	9189	7507	0.00136	0.00956	0.0	413.99999999999994	3272.0	3272.0	0	0	1	-29.999999999999996	29.999999999999996								
	9189	7507	0.0012	0.010729	0.0	376.0	2926.0	2926.0	0	0	1	-29.999999999999996	29.999999999999996								
	9189	7507	0.00105	0.00861	0.0	3642.0	3642.0	3642.0	0	0	1	-29.999999999999996	29.999999999999996								
	9189	2406	0.000591	0.006969	0.0	4517.0	4517.0	4517.0	0	0	1	-29.999999999999996	29.999999999999996								
	2801	8511	0.00025	0.0008	0.0	37687.0	37687.0	37687.0	0	0	1	-29.999999999999996	29.999999999999996								
	2801	216	0.00113	0.00632	0.0	300.0	4920.0	4920.0	0	0	1	-29.999999999999996	29.999999999999996								
	453	2129	0.0003	0.00275	0.0	853.9999999999999	11419.0	11419.0	0	0	1	-29.999999999999996	29.999999999999996								
	8691	6952	0.00836	0.051659	0.0	529.0	604.0	604.0	0	0	1	-29.999999999999996	29.999999999999996								
	8691	6952	0.01338	0.073469	0.0	423.00000000000006	423.00000000000006	423.00000000000006	0	0	1	-29.999999999999996	29.999999999999996								
	8691	1183	0.0027	0.02089	0.0	1500.0	1500.0	1500.0	0	0	1	-29.999999999999996	29.999999999999996								
	8691	4410	0.003419	0.02636	0.0	509.99999999999994	1189.0	1189.0	0	0	1	-29.999999999999996	29.999999999999996								
	8691	8743	0.009531	0.033711	0.0	357.0	902.0	902.0	0	0	1	-29.999999999999996	29.999999999999996								
	2446	8763	0.0004	0.00707	0.0	4461.0	4461.0	4461.0	0	0	1	-29.999999999999996	29.999999999999996								
	2627	8763	0.00035	0.00701	0.0	4501.0	4501.0	4501.0	0	0	1	-29.999999999999996	29.999999999999996								
	4951	6785	0.00194	0.01751	0.0	433.0	1793.0	1793.0	0	0	1	-29.999999999999996	29.999999999999996								
	4951	6785	0.00156	0.01936	0.0	413.99999999999994	1627.0	1627.0	0	0	1	-29.999999999999996	29.999999999999996								
	4623	964	0.00078	0.00941	0.0	1249.0	3346.0	3346.0	0	0	1	-29.999999999999996	29.999999999999996								
	4623	964	0.00074	0.00969	0.0	1480.0	3251.0	3251.0	0	0	1	-29.999999999999996	29.999999999999996								
	4623	8347	0.00042	0.00532	0.0	1578.0	5920.0	5920.0	0	0	1	-29.999999999999996	29.999999999999996								
	4623	8347	0.0004	0.00473	0.0	1743.0	6655.0	6655.0	0	0	1	-29.999999999999996	29.999999999999996								
	4623	8347	0.0006	0.00499	0.0	1447.0	6285.0	6285.0	0	0	1	-29.999999999999996	29.999999999999996								
	1609	6552	0.00086	0.00638	0.0	509.99999999999994	4907.0	4907.0	0	0	1	-29.999999999999996	29.999999999999996								
	1609	6552	0.000969	0.00625	0.0	509.99999999999994	4995.0	4995.0	0	0	1	-29.999999999999996	29.999999999999996								
	1609	8999	0.002781	0.01725	0.0	357.0	1807.9999999999998	1807.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	4368	4816	0.005031	0.028081	0.0	453.0	1108.0	1108.0	0	0	1	-29.999999999999996	29.999999999999996								
	5481	960	1.0e-5	0.00021	0.0	150246.0	150246.0	150246.0	0	0	1	-29.999999999999996	29.999999999999996								
	7913	960	1.0e-5	0.00025	0.0	126249.0	126249.0	126249.0	0	0	1	-29.999999999999996	29.999999999999996								
	506	960	2.0e-5	0.00031	0.0	657.0	101684.0	101684.0	0	0	1	-29.999999999999996	29.999999999999996								
	2980	960	3.0e-5	0.0004	0.0	657.0	78748.0	78748.0	0	0	1	-29.999999999999996	29.999999999999996								
	4554	6382	0.000841	0.00474	0.0	433.0	6562.0	6562.0	0	0	1	-29.999999999999996	29.999999999999996								
	4554	6382	0.00082	0.00487	0.0	433.0	6397.0	6397.0	0	0	1	-29.999999999999996	29.999999999999996								
	6844	1595	0.00186	0.011979	0.0	2606.0	2606.0	2606.0	0	0	1	-29.999999999999996	29.999999999999996								
	3672	5334	0.00056	0.003021	0.0	281.0	10281.0	10281.0	0	0	1	-29.999999999999996	29.999999999999996								
	6219	5334	0.00055	0.003081	0.0	10093.0	10093.0	10093.0	0	0	1	-29.999999999999996	29.999999999999996								
	8997	6153	0.00114	0.01063	0.0	2955.0	2955.0	2955.0	0	0	1	-29.999999999999996	29.999999999999996								
	1852	5935	0.003719	0.02295	0.0	529.0	1359.0	1359.0	0	0	1	-29.999999999999996	29.999999999999996								
	1852	5695	0.006669	0.04288	0.0	413.99999999999994	728.0	728.0	0	0	1	-29.999999999999996	29.999999999999996								
	2931	5799	0.00243	0.0198	0.0	1584.0	1584.0	1584.0	0	0	1	-29.999999999999996	29.999999999999996								
	2931	7124	0.00845	0.04339	0.0	433.0	715.0	715.0	0	0	1	-29.999999999999996	29.999999999999996								
	2598	3674	0.00219	0.015169	0.0	281.0	2061.0	2061.0	0	0	1	-29.999999999999996	29.999999999999996								
	2598	2132	0.00357	0.0302	0.0	319.0	1039.0	1039.0	0	0	1	-29.999999999999996	29.999999999999996								
	2558	7571	0.005849	0.032419	0.0	319.0	959.0	959.0	0	0	1	-29.999999999999996	29.999999999999996								
	8834	1129	0.00406	0.01688	0.0	1820.0	1820.0	1820.0	0	0	1	-29.999999999999996	29.999999999999996								
	7377	3324	0.00113	0.0065	0.0	4788.0	4788.0	4788.0	0	0	1	-29.999999999999996	29.999999999999996								
	1265	4426	0.0068	0.04613	0.0	413.99999999999994	678.0	678.0	0	0	1	-29.999999999999996	29.999999999999996								
	1265	1965	0.00337	0.02011	0.0	319.0	1550.0	1550.0	0	0	1	-29.999999999999996	29.999999999999996								
	8060	7162	0.00011	0.0005	0.0	61700.0	61700.0	61700.0	0	0	1	-29.999999999999996	29.999999999999996								
	6922	5482	0.003711	0.018521	0.0	338.0	1673.0	1673.0	0	0	1	-29.999999999999996	29.999999999999996								
	6922	1295	0.000271	0.00145	0.0	357.0	21414.0	21414.0	0	0	1	-29.999999999999996	29.999999999999996								
	8369	4710	0.00326	0.01824	0.0	1705.0	1705.0	1705.0	0	0	1	-29.999999999999996	29.999999999999996								
	8961	7133	0.00118	0.00712	0.0	319.0	4377.0	4377.0	0	0	1	-29.999999999999996	29.999999999999996								
	8961	6888	0.00482	0.02232	0.0	281.0	1384.0	1384.0	0	0	1	-29.999999999999996	29.999999999999996								
	4185	7019	0.00013	0.000469	0.0	281.0	64904.0	64904.0	0	0	1	-29.999999999999996	29.999999999999996								
	4185	6253	0.000229	0.00075	0.0	319.0	40281.0	40281.0	0	0	1	-29.999999999999996	29.999999999999996								
	7895	3391	0.004591	0.035021	0.0	433.0	894.9999999999999	894.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	7895	1448	0.005469	0.03924	0.0	509.99999999999994	798.0	798.0	0	0	1	-29.999999999999996	29.999999999999996								
	7895	1448	0.00536	0.0403	0.0	777.0	777.0	777.0	0	0	1	-29.999999999999996	29.999999999999996								
	7895	115	0.00424	0.033031	0.0	949.0	949.0	949.0	0	0	1	-29.999999999999996	29.999999999999996								
	5589	4306	2.0e-5	0.00024	0.0	657.0	131160.0	131160.0	0	0	1	-29.999999999999996	29.999999999999996								
	5589	1763	1.0e-5	0.00021	0.0	657.0	150246.0	150246.0	0	0	1	-29.999999999999996	29.999999999999996								
	5589	3697	0.00286	0.03653	0.0	863.0000000000001	863.0000000000001	863.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	5589	3794	0.00117	0.01183	0.0	1644.0000000000002	2658.0	2658.0	0	0	1	-29.999999999999996	29.999999999999996								
	5589	3613	0.00103	0.01336	0.0	1381.0	2358.0	2358.0	0	0	1	-29.999999999999996	29.999999999999996								
	5589	1502	0.00156	0.01969	0.0	1447.0	1600.0	1600.0	0	0	1	-29.999999999999996	29.999999999999996								
	5589	6555	0.00449	0.05772	0.0	546.0	546.0	546.0	0	0	1	-29.999999999999996	29.999999999999996								
	5589	3608	0.00259	0.03469	0.0	909.0	909.0	909.0	0	0	1	-29.999999999999996	29.999999999999996								
	1001	4134	0.000219	0.00118	0.0	26320.0	26320.0	26320.0	0	0	1	-29.999999999999996	29.999999999999996								
	1001	1979	6.0e-5	0.00095	0.0	33184.0	33184.0	33184.0	0	0	1	-29.999999999999996	29.999999999999996								
	1001	516	6.0e-5	0.000651	0.0	529.0	48317.0	48317.0	0	0	1	-29.999999999999996	29.999999999999996								
	1001	3580	8.1e-5	0.000841	0.0	529.0	37387.0	37387.0	0	0	1	-29.999999999999996	29.999999999999996								
	1001	3809	0.00274	0.020831	0.0	413.99999999999994	1504.0	1504.0	0	0	1	-29.999999999999996	29.999999999999996								
	1001	5616	0.004781	0.027729	0.0	453.0	1123.0	1123.0	0	0	1	-29.999999999999996	29.999999999999996								
	1001	5616	0.002849	0.02093	0.0	472.0	1496.0	1496.0	0	0	1	-29.999999999999996	29.999999999999996								
	1001	6697	0.00513	0.03014	0.0	413.99999999999994	1034.0	1034.0	0	0	1	-29.999999999999996	29.999999999999996								
	1001	7165	0.00113	0.00651	0.0	4781.0	4781.0	4781.0	0	0	1	-29.999999999999996	29.999999999999996								
	1001	892	0.00125	0.00707	0.0	472.0	4400.0	4400.0	0	0	1	-29.999999999999996	29.999999999999996								
	7438	5334	0.003349	0.01463	0.0	2105.0	2105.0	2105.0	0	0	1	-29.999999999999996	29.999999999999996								
	7438	1526	0.00245	0.0122	0.0	395.0	2539.0	2539.0	0	0	1	-29.999999999999996	29.999999999999996								
	1301	6952	0.00587	0.036521	0.0	300.0	853.9999999999999	853.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	1301	6952	0.00569	0.03774	0.0	827.9999999999999	827.9999999999999	827.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	1301	6952	0.006031	0.03545	0.0	529.0	878.9999999999999	878.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	1301	7883	0.000531	0.00301	0.0	10335.0	10335.0	10335.0	0	0	1	-29.999999999999996	29.999999999999996								
	1301	6430	0.00076	0.006099	0.0	413.99999999999994	5140.0	5140.0	0	0	1	-29.999999999999996	29.999999999999996								
	778	7209	0.008841	0.028919	0.0	1045.0	1045.0	1045.0	0	0	1	-29.999999999999996	29.999999999999996								
	778	1910	0.00169	0.007091	0.0	4334.0	4334.0	4334.0	0	0	1	-29.999999999999996	29.999999999999996								
	778	6820	0.001031	0.00361	0.0	8414.0	8414.0	8414.0	0	0	1	-29.999999999999996	29.999999999999996								
	778	3071	0.00813	0.030961	0.0	986.9999999999999	986.9999999999999	986.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	5297	6267	0.00013	0.00068	0.0	433.0	45626.0	45626.0	0	0	1	-29.999999999999996	29.999999999999996								
	3657	3855	0.000211	0.000729	0.0	529.0	41622.0	41622.0	0	0	1	-29.999999999999996	29.999999999999996								
	3657	3855	0.000169	0.000669	0.0	491.0	45778.0	45778.0	0	0	1	-29.999999999999996	29.999999999999996								
	3657	2928	0.000669	0.00251	0.0	395.0	12161.0	12161.0	0	0	1	-29.999999999999996	29.999999999999996								
	3657	2928	0.000711	0.00238	0.0	376.0	12717.0	12717.0	0	0	1	-29.999999999999996	29.999999999999996								
	3657	1172	0.000229	0.00238	0.0	491.0	13211.000000000002	13211.000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	3657	9191	0.0007	0.0065	0.0	453.0	4832.0	4832.0	0	0	1	-29.999999999999996	29.999999999999996								
	3657	8722	0.00061	0.006031	0.0	413.99999999999994	5211.0	5211.0	0	0	1	-29.999999999999996	29.999999999999996								
	6472	5362	0.000281	0.0018	0.0	529.0	17339.0	17339.0	0	0	1	-29.999999999999996	29.999999999999996								
	6472	3962	0.000211	0.002409	0.0	13063.0	13063.0	13063.0	0	0	1	-29.999999999999996	29.999999999999996								
	1198	1343	0.00056	0.00773	0.0	657.0	4076.0	4076.0	0	0	1	-29.999999999999996	29.999999999999996								
	1198	29	0.0023	0.01581	0.0	1118.0	1978.0	1978.0	0	0	1	-29.999999999999996	29.999999999999996								
	7473	3680	0.005039	0.032151	0.0	971.0000000000001	971.0000000000001	971.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	7473	96	0.00364	0.01713	0.0	357.0	1804.0	1804.0	0	0	1	-29.999999999999996	29.999999999999996								
	7473	1868	0.002169	0.012409	0.0	2508.0	2508.0	2508.0	0	0	1	-29.999999999999996	29.999999999999996								
	346	3184	0.00113	0.004719	0.0	6509.999999999999	6509.999999999999	6509.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	346	6570	0.00113	0.004979	0.0	376.0	6187.0	6187.0	0	0	1	-29.999999999999996	29.999999999999996								
	3184	4728	0.00264	0.01174	0.0	2626.0	2626.0	2626.0	0	0	1	-29.999999999999996	29.999999999999996								
	2654	7886	0.00494	0.03181	0.0	376.0	982.0	982.0	0	0	1	-29.999999999999996	29.999999999999996								
	2654	2132	0.003711	0.023961	0.0	509.99999999999994	1303.0	1303.0	0	0	1	-29.999999999999996	29.999999999999996								
	4144	8874	0.001409	0.01101	0.0	357.0	2846.0	2846.0	0	0	1	-29.999999999999996	29.999999999999996								
	4144	1625	0.001169	0.00593	0.0	281.0	5227.0	5227.0	0	0	1	-29.999999999999996	29.999999999999996								
	4144	1625	0.00118	0.00587	0.0	5276.0	5276.0	5276.0	0	0	1	-29.999999999999996	29.999999999999996								
	4144	3786	0.00264	0.012469	0.0	433.0	2479.0	2479.0	0	0	1	-29.999999999999996	29.999999999999996								
	4144	3786	0.002349	0.01414	0.0	395.0	2204.0	2204.0	0	0	1	-29.999999999999996	29.999999999999996								
	3422	4100	0.00014	0.0007	0.0	44249.0	44249.0	44249.0	0	0	1	-29.999999999999996	29.999999999999996								
	6624	4419	3.0e-5	0.00054	0.0	1776.0000000000002	58405.99999999999	58405.99999999999	0	0	1	-29.999999999999996	29.999999999999996								
	6624	7159	3.0e-5	0.00055	0.0	1710.0000000000002	57347.0	57347.0	0	0	1	-29.999999999999996	29.999999999999996								
	6624	3661	4.0e-5	0.00058	0.0	1677.0	54332.00000000001	54332.00000000001	0	0	1	-29.999999999999996	29.999999999999996								
	6624	5486	4.0e-5	0.00054	0.0	1776.0000000000002	58336.0	58336.0	0	0	1	-29.999999999999996	29.999999999999996								
	6624	4231	0.00171	0.02197	0.0	1282.0	1434.0	1434.0	0	0	1	-29.999999999999996	29.999999999999996								
	6624	4231	0.00164	0.02064	0.0	1526.0	1526.0	1526.0	0	0	1	-29.999999999999996	29.999999999999996								
	6624	6921	0.00136	0.01756	0.0	1611.0	1794.0000000000002	1794.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	6624	432	0.00097	0.00942	0.0	1381.0	3336.0	3336.0	0	0	1	-29.999999999999996	29.999999999999996								
	6624	432	0.00086	0.01109	0.0	1381.0	2840.0	2840.0	0	0	1	-29.999999999999996	29.999999999999996								
	6624	432	0.00085	0.0113	0.0	1348.0	2788.0	2788.0	0	0	1	-29.999999999999996	29.999999999999996								
	3353	6887	0.000979	0.0058	0.0	300.0	5371.0	5371.0	0	0	1	-29.999999999999996	29.999999999999996								
	2479	2050	0.00052	0.00593	0.0	1809.0	5307.0	5307.0	0	0	1	-29.999999999999996	29.999999999999996								
	2479	2050	0.00046	0.00672	0.0	1809.0	4690.0	4690.0	0	0	1	-29.999999999999996	29.999999999999996								
	5482	8704	0.001151	0.00636	0.0	472.0	4888.0	4888.0	0	0	1	-29.999999999999996	29.999999999999996								
	5482	8704	0.001031	0.007211	0.0	491.0	4337.0	4337.0	0	0	1	-29.999999999999996	29.999999999999996								
	5482	4710	0.002341	0.02286	0.0	433.0	1375.0	1375.0	0	0	1	-29.999999999999996	29.999999999999996								
	5482	1295	0.002281	0.02518	0.0	300.0	1250.0	1250.0	0	0	1	-29.999999999999996	29.999999999999996								
	5482	1910	0.005479	0.02114	0.0	281.0	1447.0	1447.0	0	0	1	-29.999999999999996	29.999999999999996								
	5482	2985	0.011159	0.08856	0.0	354.0	354.0	354.0	0	0	1	-29.999999999999996	29.999999999999996								
	5482	5853	0.000669	0.00249	0.0	300.0	12252.0	12252.0	0	0	1	-29.999999999999996	29.999999999999996								
	5482	7824	0.00193	0.01643	0.0	472.0	1910.0000000000002	1910.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	5482	3071	0.00024	0.0017	0.0	338.0	18399.0	18399.0	0	0	1	-29.999999999999996	29.999999999999996								
	4525	195	0.010159	0.065849	0.0	475.0	475.0	475.0	0	0	1	-29.999999999999996	29.999999999999996								
	9066	7367	0.00294	0.02131	0.0	413.99999999999994	1469.0	1469.0	0	0	1	-29.999999999999996	29.999999999999996								
	9066	9155	0.018841	0.07469	0.0	411.00000000000006	411.00000000000006	411.00000000000006	0	0	1	-29.999999999999996	29.999999999999996								
	9066	6357	0.015599	0.052169	0.0	300.0	581.0	581.0	0	0	1	-29.999999999999996	29.999999999999996								
	7886	3126	0.005831	0.03969	0.0	395.0	788.0	788.0	0	0	1	-29.999999999999996	29.999999999999996								
	7886	8564	0.00087	0.00661	0.0	357.0	4738.0	4738.0	0	0	1	-29.999999999999996	29.999999999999996								
	7886	5567	0.00637	0.024659	0.0	281.0	1241.0	1241.0	0	0	1	-29.999999999999996	29.999999999999996								
	6416	3069	0.0027	0.020419	0.0	453.0	1534.0	1534.0	0	0	1	-29.999999999999996	29.999999999999996								
	6416	3876	0.000409	0.00314	0.0	338.0	9976.0	9976.0	0	0	1	-29.999999999999996	29.999999999999996								
	6416	8804	0.001669	0.01301	0.0	376.0	2409.0	2409.0	0	0	1	-29.999999999999996	29.999999999999996								
	6416	8804	0.00164	0.01325	0.0	395.0	2366.0	2366.0	0	0	1	-29.999999999999996	29.999999999999996								
	7831	4550	0.00089	0.00556	0.0	1183.0	5610.0	5610.0	0	0	1	-29.999999999999996	29.999999999999996								
	7831	4125	0.00186	0.01809	0.0	1513.0	1737.0	1737.0	0	0	1	-29.999999999999996	29.999999999999996								
	7831	3346	0.00381	0.02853	0.0	919.9999999999999	1098.0	1098.0	0	0	1	-29.999999999999996	29.999999999999996								
	5525	2377	0.012419	0.072151	0.0	300.0	432.0	432.0	0	0	1	-29.999999999999996	29.999999999999996								
	5525	1401	0.0042	0.02556	0.0	300.0	1220.0	1220.0	0	0	1	-29.999999999999996	29.999999999999996								
	5525	2850	0.010771	0.0493	0.0	376.0	626.0	626.0	0	0	1	-29.999999999999996	29.999999999999996								
	5525	2430	0.010159	0.04995	0.0	300.0	620.0	620.0	0	0	1	-29.999999999999996	29.999999999999996								
	5525	9164	0.013169	0.05113	0.0	395.0	599.0	599.0	0	0	1	-29.999999999999996	29.999999999999996								
	8511	1033	0.000469	0.001159	0.0	300.0	25264.0	25264.0	0	0	1	-29.999999999999996	29.999999999999996								
	8511	6178	0.000229	0.00105	0.0	357.0	29393.0	29393.0	0	0	1	-29.999999999999996	29.999999999999996								
	3400	980	0.000271	0.001271	0.0	433.0	24306.0	24306.0	0	0	1	-29.999999999999996	29.999999999999996								
	2101	4598	0.00099	0.01194	0.0	1545.0	2637.0	2637.0	0	0	1	-29.999999999999996	29.999999999999996								
	2101	4541	0.00077	0.01184	0.0	2663.0	2663.0	2663.0	0	0	1	-29.999999999999996	29.999999999999996								
	2101	5144	0.00034	0.00426	0.0	7392.0	7392.0	7392.0	0	0	1	-29.999999999999996	29.999999999999996								
	3919	2129	0.00101	0.01168	0.0	1644.0000000000002	2695.0	2695.0	0	0	1	-29.999999999999996	29.999999999999996								
	3919	4541	0.00086	0.01046	0.0	1710.0000000000002	3010.0	3010.0	0	0	1	-29.999999999999996	29.999999999999996								
	3919	3513	0.00035	0.00417	0.0	7548.999999999999	7548.999999999999	7548.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	6675	1486	0.000159	0.00069	0.0	433.0	44610.0	44610.0	0	0	1	-29.999999999999996	29.999999999999996								
	4711	5836	0.000781	0.00488	0.0	529.0	6392.0	6392.0	0	0	1	-29.999999999999996	29.999999999999996								
	4711	575	0.000781	0.00511	0.0	433.0	6111.0	6111.0	0	0	1	-29.999999999999996	29.999999999999996								
	4711	8214	0.00064	0.003539	0.0	357.0	8784.0	8784.0	0	0	1	-29.999999999999996	29.999999999999996								
	4711	8214	0.00057	0.003781	0.0	338.0	8261.0	8261.0	0	0	1	-29.999999999999996	29.999999999999996								
	4711	3021	0.000531	0.00111	0.0	25670.999999999996	25670.999999999996	25670.999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	4711	7967	0.000521	0.00113	0.0	25386.0	25386.0	25386.0	0	0	1	-29.999999999999996	29.999999999999996								
	4711	5993	0.00176	0.00843	0.0	338.0	3668.0	3668.0	0	0	1	-29.999999999999996	29.999999999999996								
	4711	8804	0.002461	0.01975	0.0	472.0	1588.0	1588.0	0	0	1	-29.999999999999996	29.999999999999996								
	4513	6831	0.000591	0.00105	0.0	26216.000000000004	26216.000000000004	26216.000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	2043	1422	0.00012	0.00064	0.0	48510.0	48510.0	48510.0	0	0	1	-29.999999999999996	29.999999999999996								
	6714	1808	0.000581	0.004419	0.0	7088.0	7088.0	7088.0	0	0	1	-29.999999999999996	29.999999999999996								
	6371	1808	0.000651	0.004331	0.0	7213.0	7213.0	7213.0	0	0	1	-29.999999999999996	29.999999999999996								
	513	2866	0.001289	0.008289	0.0	395.0	3765.9999999999995	3765.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	4970	9222	0.00233	0.03502	0.0	657.0	900.0	900.0	0	0	1	-29.999999999999996	29.999999999999996								
	4970	9222	0.00238	0.03781	0.0	657.0	834.0	834.0	0	0	1	-29.999999999999996	29.999999999999996								
	4970	2072	0.00052	0.00605	0.0	1282.0	5202.0	5202.0	0	0	1	-29.999999999999996	29.999999999999996								
	4970	5461	0.00023	0.00275	0.0	1414.0	11447.0	11447.0	0	0	1	-29.999999999999996	29.999999999999996								
	4970	8109	0.00134	0.01343	0.0	1611.0	2341.0	2341.0	0	0	1	-29.999999999999996	29.999999999999996								
	4970	8109	0.00116	0.01552	0.0	1381.0	2030.0	2030.0	0	0	1	-29.999999999999996	29.999999999999996								
	7955	707	0.004169	0.027919	0.0	413.99999999999994	1119.0	1119.0	0	0	1	-29.999999999999996	29.999999999999996								
	7955	4816	0.00063	0.008	0.0	3936.9999999999995	3936.9999999999995	3936.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	7955	1866	0.004841	0.028581	0.0	529.0	1090.0	1090.0	0	0	1	-29.999999999999996	29.999999999999996								
	7955	5488	0.007419	0.05787	0.0	491.0	542.0	542.0	0	0	1	-29.999999999999996	29.999999999999996								
	5093	2467	0.002719	0.020331	0.0	395.0	1540.0	1540.0	0	0	1	-29.999999999999996	29.999999999999996								
	2328	7178	0.000789	0.005	0.0	6241.0	6241.0	6241.0	0	0	1	-29.999999999999996	29.999999999999996								
	9180	195	0.00238	0.013219	0.0	357.0	2352.0	2352.0	0	0	1	-29.999999999999996	29.999999999999996								
	9180	3133	0.003771	0.02701	0.0	395.0	1159.0	1159.0	0	0	1	-29.999999999999996	29.999999999999996								
	292	4544	0.001271	0.00939	0.0	3334.0000000000005	3334.0000000000005	3334.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	9002	6737	0.000841	0.00131	0.0	20291.0	20291.0	20291.0	0	0	1	-29.999999999999996	29.999999999999996								
	8439	3758	0.005711	0.043039	0.0	491.0	728.0	728.0	0	0	1	-29.999999999999996	29.999999999999996								
	8439	3758	0.00562	0.041901	0.0	395.0	748.0	748.0	0	0	1	-29.999999999999996	29.999999999999996								
	4974	2940	0.00356	0.019781	0.0	433.0	1572.0	1572.0	0	0	1	-29.999999999999996	29.999999999999996								
	4974	163	0.004841	0.03149	0.0	433.0	992.0	992.0	0	0	1	-29.999999999999996	29.999999999999996								
	747	8507	0.00057	0.00107	0.0	26055.0	26055.0	26055.0	0	0	1	-29.999999999999996	29.999999999999996								
	6909	4914	0.000539	0.00213	0.0	413.99999999999994	14377.000000000002	14377.000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	444	4747	0.0007	0.00425	0.0	7334.0	7334.0	7334.0	0	0	1	-29.999999999999996	29.999999999999996								
	1459	6495	0.0012	0.009531	0.0	3289.0	3289.0	3289.0	0	0	1	-29.999999999999996	29.999999999999996								
	1459	2751	0.00206	0.015901	0.0	1971.0	1971.0	1971.0	0	0	1	-29.999999999999996	29.999999999999996								
	3601	4728	0.00063	0.00312	0.0	9924.0	9924.0	9924.0	0	0	1	-29.999999999999996	29.999999999999996								
	1251	6475	3.0e-5	0.00041	0.0	1381.0	76837.0	76837.0	0	0	1	-29.999999999999996	29.999999999999996								
	1093	6475	2.0e-5	0.00043	0.0	73380.0	73380.0	73380.0	0	0	1	-29.999999999999996	29.999999999999996								
	5709	6475	3.0e-5	0.00039	0.0	1183.0	80755.0	80755.0	0	0	1	-29.999999999999996	29.999999999999996								
	3825	6475	3.0e-5	0.00038	0.0	82867.0	82867.0	82867.0	0	0	1	-29.999999999999996	29.999999999999996								
	1415	3503	0.0008	0.004151	0.0	7473.0	7473.0	7473.0	0	0	1	-29.999999999999996	29.999999999999996								
	4549	3503	0.000901	0.00381	0.0	8069.0	8069.0	8069.0	0	0	1	-29.999999999999996	29.999999999999996								
	3072	639	0.000591	0.004341	0.0	376.0	7209.999999999999	7209.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	3072	639	0.000591	0.00405	0.0	395.0	7718.000000000001	7718.000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	5007	4541	0.00218	0.0275	0.0	1052.0	1146.0	1146.0	0	0	1	-29.999999999999996	29.999999999999996								
	5007	8195	0.00184	0.01677	0.0	986.0	1873.0	1873.0	0	0	1	-29.999999999999996	29.999999999999996								
	757	964	0.00058	0.00807	0.0	986.0	3904.9999999999995	3904.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	757	964	0.00056	0.00823	0.0	821.0000000000001	3829.9999999999995	3829.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	757	3906	0.00123	0.01146	0.0	1315.0	2741.0	2741.0	0	0	1	-29.999999999999996	29.999999999999996								
	757	3906	0.0011	0.01298	0.0	1381.0	2425.0	2425.0	0	0	1	-29.999999999999996	29.999999999999996								
	757	8347	0.00156	0.01585	0.0	1677.0	1984.0	1984.0	0	0	1	-29.999999999999996	29.999999999999996								
	757	2919	0.00226	0.02781	0.0	1133.0	1133.0	1133.0	0	0	1	-29.999999999999996	29.999999999999996								
	3758	188	0.00614	0.02831	0.0	300.0	1091.0	1091.0	0	0	1	-29.999999999999996	29.999999999999996								
	3758	2242	0.00513	0.03401	0.0	919.0	919.0	919.0	0	0	1	-29.999999999999996	29.999999999999996								
	3903	4114	0.013219	0.0597	0.0	517.0	517.0	517.0	0	0	1	-29.999999999999996	29.999999999999996								
	5743	6990	0.012969	0.06087	0.0	508.0	508.0	508.0	0	0	1	-29.999999999999996	29.999999999999996								
	8626	8930	0.00437	0.032831	0.0	453.0	953.9999999999999	953.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	8626	2467	0.005651	0.033229	0.0	491.0	938.0000000000001	938.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	2161	5488	0.008969	0.03625	0.0	338.0	846.0000000000001	846.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	2161	7772	0.012409	0.05645	0.0	319.0	547.0	547.0	0	0	1	-29.999999999999996	29.999999999999996								
	5003	6382	0.00038	0.002271	0.0	300.0	13719.0	13719.0	0	0	1	-29.999999999999996	29.999999999999996								
	6474	4084	0.00138	0.01089	0.0	472.0	2878.0	2878.0	0	0	1	-29.999999999999996	29.999999999999996								
	6474	4084	0.001539	0.012521	0.0	491.0	2504.0	2504.0	0	0	1	-29.999999999999996	29.999999999999996								
	6474	53	0.00205	0.014229	0.0	433.0	2198.0	2198.0	0	0	1	-29.999999999999996	29.999999999999996								
	6474	7259	0.00026	0.00164	0.0	395.0	19023.0	19023.0	0	0	1	-29.999999999999996	29.999999999999996								
	6474	2475	0.000289	0.00169	0.0	18424.0	18424.0	18424.0	0	0	1	-29.999999999999996	29.999999999999996								
	5334	7577	0.003349	0.051211	0.0	357.0	616.0	616.0	0	0	1	-29.999999999999996	29.999999999999996								
	7961	2288	0.00038	0.001479	0.0	20686.0	20686.0	20686.0	0	0	1	-29.999999999999996	29.999999999999996								
	1592	7098	0.00082	0.00625	0.0	453.0	5012.0	5012.0	0	0	1	-29.999999999999996	29.999999999999996								
	3187	2079	0.00275	0.015581	0.0	472.0	1997.0	1997.0	0	0	1	-29.999999999999996	29.999999999999996								
	6041	5926	0.000909	0.00739	0.0	4243.0	4243.0	4243.0	0	0	1	-29.999999999999996	29.999999999999996								
	3697	8486	0.00082	0.01038	0.0	1447.0	3034.0	3034.0	0	0	1	-29.999999999999996	29.999999999999996								
	3697	7530	0.00093	0.01017	0.0	1282.0	3094.0	3094.0	0	0	1	-29.999999999999996	29.999999999999996								
	3697	1502	0.00137	0.01431	0.0	1776.0000000000002	2198.0	2198.0	0	0	1	-29.999999999999996	29.999999999999996								
	3697	1552	0.00215	0.02021	0.0	1555.0	1555.0	1555.0	0	0	1	-29.999999999999996	29.999999999999996								
	6952	3793	0.01189	0.058841	0.0	357.0	527.0	527.0	0	0	1	-29.999999999999996	29.999999999999996								
	6738	2526	0.00104	0.01241	0.0	1151.0	2537.0	2537.0	0	0	1	-29.999999999999996	29.999999999999996								
	6738	2526	0.00092	0.014	0.0	1151.0	2252.0	2252.0	0	0	1	-29.999999999999996	29.999999999999996								
	6738	2365	0.00055	0.00845	0.0	1052.0	3731.0	3731.0	0	0	1	-29.999999999999996	29.999999999999996								
	6738	2365	0.00054	0.00861	0.0	886.9999999999999	3661.9999999999995	3661.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	6738	3794	0.00105	0.01057	0.0	1710.0000000000002	2974.0	2974.0	0	0	1	-29.999999999999996	29.999999999999996								
	6738	3613	0.00089	0.01122	0.0	1513.0	2807.0	2807.0	0	0	1	-29.999999999999996	29.999999999999996								
	6738	6901	0.00223	0.02584	0.0	1218.0	1218.0	1218.0	0	0	1	-29.999999999999996	29.999999999999996								
	8180	5106	0.00101	0.007841	0.0	453.0	3996.0	3996.0	0	0	1	-29.999999999999996	29.999999999999996								
	8180	5106	0.001081	0.008099	0.0	472.0	3865.9999999999995	3865.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	6240	7165	0.011081	0.068479	0.0	455.99999999999994	455.99999999999994	455.99999999999994	0	0	1	-29.999999999999996	29.999999999999996								
	9222	8721	2.0e-5	0.00033	0.0	95544.0	95544.0	95544.0	0	0	1	-29.999999999999996	29.999999999999996								
	9222	8872	1.0e-5	0.00029	0.0	1677.0	108858.0	108858.0	0	0	1	-29.999999999999996	29.999999999999996								
	9222	8672	0.00071	0.00892	0.0	1480.0	3531.0	3531.0	0	0	1	-29.999999999999996	29.999999999999996								
	9222	7164	0.00136	0.01526	0.0	1348.0	2062.0	2062.0	0	0	1	-29.999999999999996	29.999999999999996								
	5935	7772	0.005401	0.036021	0.0	491.0	868.0	868.0	0	0	1	-29.999999999999996	29.999999999999996								
	3134	3430	0.00437	0.033719	0.0	357.0	930.0000000000001	930.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	3134	1051	0.005151	0.034919	0.0	413.99999999999994	894.9999999999999	894.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	283	800	0.00038	0.00139	0.0	21921.0	21921.0	21921.0	0	0	1	-29.999999999999996	29.999999999999996								
	283	1077	0.00037	0.0015	0.0	20446.0	20446.0	20446.0	0	0	1	-29.999999999999996	29.999999999999996								
	283	4747	0.00069	0.004461	0.0	433.0	6998.0	6998.0	0	0	1	-29.999999999999996	29.999999999999996								
	3391	5213	0.00688	0.040591	0.0	281.0	768.0	768.0	0	0	1	-29.999999999999996	29.999999999999996								
	3391	115	0.001341	0.008349	0.0	376.0	3736.0	3736.0	0	0	1	-29.999999999999996	29.999999999999996								
	3391	115	0.001229	0.009669	0.0	529.0	3240.9999999999995	3240.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	4867	5753	0.00137	0.006039	0.0	319.0	5101.0	5101.0	0	0	1	-29.999999999999996	29.999999999999996								
	7539	6556	0.001919	0.01261	0.0	376.0	2477.0	2477.0	0	0	1	-29.999999999999996	29.999999999999996								
	7539	871	0.00163	0.0095	0.0	433.0	3278.0	3278.0	0	0	1	-29.999999999999996	29.999999999999996								
	8893	8874	0.00488	0.0497	0.0	472.0	633.0	633.0	0	0	1	-29.999999999999996	29.999999999999996								
	8893	4505	0.001289	0.0087	0.0	453.0	3592.0	3592.0	0	0	1	-29.999999999999996	29.999999999999996								
	8893	3436	0.00211	0.01524	0.0	472.0	2054.0	2054.0	0	0	1	-29.999999999999996	29.999999999999996								
	8893	3436	0.00206	0.015539	0.0	491.0	2016.0	2016.0	0	0	1	-29.999999999999996	29.999999999999996								
	8893	3436	0.00276	0.01631	0.0	413.99999999999994	1910.0000000000002	1910.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	8893	6556	0.00305	0.019521	0.0	509.99999999999994	1599.0	1599.0	0	0	1	-29.999999999999996	29.999999999999996								
	8893	8765	0.000409	0.0023	0.0	395.0	13522.0	13522.0	0	0	1	-29.999999999999996	29.999999999999996								
	8893	6619	0.00036	0.00268	0.0	413.99999999999994	11682.0	11682.0	0	0	1	-29.999999999999996	29.999999999999996								
	8165	6734	0.00032	0.00049	0.0	53974.0	53974.0	53974.0	0	0	1	-29.999999999999996	29.999999999999996								
	1078	6734	0.00013	0.000349	0.0	84816.0	84816.0	84816.0	0	0	1	-29.999999999999996	29.999999999999996								
	7988	4231	0.0002	0.00327	0.0	9642.0	9642.0	9642.0	0	0	1	-29.999999999999996	29.999999999999996								
	804	2142	0.000919	0.00561	0.0	433.0	5557.0	5557.0	0	0	1	-29.999999999999996	29.999999999999996								
	804	2142	0.00094	0.00549	0.0	433.0	5672.0	5672.0	0	0	1	-29.999999999999996	29.999999999999996								
	804	7519	0.00175	0.01976	0.0	433.0	1593.0	1593.0	0	0	1	-29.999999999999996	29.999999999999996								
	804	6744	0.001729	0.019331	0.0	376.0	1628.0	1628.0	0	0	1	-29.999999999999996	29.999999999999996								
	2286	6802	0.00406	0.02581	0.0	472.0	1209.0	1209.0	0	0	1	-29.999999999999996	29.999999999999996								
	2286	769	0.00526	0.025961	0.0	413.99999999999994	1193.0	1193.0	0	0	1	-29.999999999999996	29.999999999999996								
	3239	1081	0.00179	0.02098	0.0	1249.0	1501.0	1501.0	0	0	1	-29.999999999999996	29.999999999999996								
	3239	5983	0.00162	0.02148	0.0	1282.0	1467.0	1467.0	0	0	1	-29.999999999999996	29.999999999999996								
	3239	8267	0.00492	0.04991	0.0	630.0	630.0	630.0	0	0	1	-29.999999999999996	29.999999999999996								
	3239	960	0.00109	0.01361	0.0	986.0	2314.0	2314.0	0	0	1	-29.999999999999996	29.999999999999996								
	3239	960	0.00097	0.0153	0.0	789.0	2061.0	2061.0	0	0	1	-29.999999999999996	29.999999999999996								
	3239	3906	0.00322	0.03022	0.0	1040.0	1040.0	1040.0	0	0	1	-29.999999999999996	29.999999999999996								
	1539	7361	0.032831	0.074151	0.0	390.0	390.0	390.0	0	0	1	-29.999999999999996	29.999999999999996								
	1539	6852	0.01411	0.058711	0.0	413.99999999999994	524.0	524.0	0	0	1	-29.999999999999996	29.999999999999996								
	1539	8515	0.02725	0.102979	0.0	297.0	297.0	297.0	0	0	1	-29.999999999999996	29.999999999999996								
	1539	3166	0.012229	0.04049	0.0	300.0	747.0	747.0	0	0	1	-29.999999999999996	29.999999999999996								
	1539	2676	0.01994	0.066719	0.0	454.0	454.0	454.0	0	0	1	-29.999999999999996	29.999999999999996								
	1539	3793	0.018591	0.07462	0.0	338.0	411.00000000000006	411.00000000000006	0	0	1	-29.999999999999996	29.999999999999996								
	1539	4529	0.008979	0.03251	0.0	936.9999999999999	936.9999999999999	936.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	1539	4234	0.016531	0.086031	0.0	281.0	361.0	361.0	0	0	1	-29.999999999999996	29.999999999999996								
	8628	44	0.003591	0.02137	0.0	491.0	1458.0	1458.0	0	0	1	-29.999999999999996	29.999999999999996								
	8628	6630	0.00124	0.008	0.0	300.0	3902.0000000000005	3902.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	8628	6630	0.001271	0.007831	0.0	338.0	3982.0	3982.0	0	0	1	-29.999999999999996	29.999999999999996								
	8628	1545	0.000469	0.00294	0.0	395.0	10610.0	10610.0	0	0	1	-29.999999999999996	29.999999999999996								
	8628	4215	0.000841	0.003289	0.0	395.0	9305.0	9305.0	0	0	1	-29.999999999999996	29.999999999999996								
	7163	1917	0.00219	0.016539	0.0	300.0	1894.0000000000002	1894.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	7163	5519	0.002901	0.020901	0.0	300.0	1497.0	1497.0	0	0	1	-29.999999999999996	29.999999999999996								
	7647	225	0.0002	0.001211	0.0	25736.0	25736.0	25736.0	0	0	1	-29.999999999999996	29.999999999999996								
	4864	1397	9.1e-5	0.000479	0.0	64786.0	64786.0	64786.0	0	0	1	-29.999999999999996	29.999999999999996								
	7021	7119	0.005461	0.029469	0.0	319.0	1054.0	1054.0	0	0	1	-29.999999999999996	29.999999999999996								
	7021	3324	0.001979	0.011289	0.0	491.0	2757.0	2757.0	0	0	1	-29.999999999999996	29.999999999999996								
	1248	163	0.0023	0.01289	0.0	2413.0	2413.0	2413.0	0	0	1	-29.999999999999996	29.999999999999996								
	9045	2457	0.000159	0.00037	0.0	78436.0	78436.0	78436.0	0	0	1	-29.999999999999996	29.999999999999996								
	8874	3786	0.002789	0.01562	0.0	433.0	1991.0	1991.0	0	0	1	-29.999999999999996	29.999999999999996								
	5891	5574	0.002531	0.012331	0.0	281.0	2510.0	2510.0	0	0	1	-29.999999999999996	29.999999999999996								
	5891	7663	0.00357	0.023289	0.0	300.0	1341.0	1341.0	0	0	1	-29.999999999999996	29.999999999999996								
	5891	4889	0.00076	0.006039	0.0	413.99999999999994	5190.0	5190.0	0	0	1	-29.999999999999996	29.999999999999996								
	3997	1526	0.000469	0.00075	0.0	35710.0	35710.0	35710.0	0	0	1	-29.999999999999996	29.999999999999996								
	184	1526	0.00044	0.00069	0.0	38599.0	38599.0	38599.0	0	0	1	-29.999999999999996	29.999999999999996								
	2972	2088	0.00561	0.035521	0.0	491.0	878.9999999999999	878.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	8676	933	0.004539	0.03468	0.0	903.9999999999999	903.9999999999999	903.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	8676	933	0.00175	0.0067	0.0	319.0	4562.0	4562.0	0	0	1	-29.999999999999996	29.999999999999996								
	8676	3643	0.007461	0.031419	0.0	300.0	978.9999999999999	978.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	8704	6723	0.00224	0.012909	0.0	509.99999999999994	2411.0	2411.0	0	0	1	-29.999999999999996	29.999999999999996								
	7047	21	0.0003	0.000961	0.0	319.0	31376.0	31376.0	0	0	1	-29.999999999999996	29.999999999999996								
	7047	21	0.00032	0.001409	0.0	21862.0	21862.0	21862.0	0	0	1	-29.999999999999996	29.999999999999996								
	7047	1551	0.002031	0.0157	0.0	453.0	1996.0	1996.0	0	0	1	-29.999999999999996	29.999999999999996								
	7047	4103	0.00038	0.00306	0.0	413.99999999999994	10244.0	10244.0	0	0	1	-29.999999999999996	29.999999999999996								
	7047	7862	0.00118	0.0083	0.0	453.0	3768.0	3768.0	0	0	1	-29.999999999999996	29.999999999999996								
	7047	5458	0.001229	0.00787	0.0	472.0	3965.9999999999995	3965.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	5574	5666	0.00301	0.01538	0.0	413.99999999999994	2016.0	2016.0	0	0	1	-29.999999999999996	29.999999999999996								
	6742	5458	0.00063	0.00114	0.0	281.0	24252.0	24252.0	0	0	1	-29.999999999999996	29.999999999999996								
	5270	7862	0.00064	0.00111	0.0	24653.0	24653.0	24653.0	0	0	1	-29.999999999999996	29.999999999999996								
	7775	3857	0.004919	0.03837	0.0	529.0	817.0	817.0	0	0	1	-29.999999999999996	29.999999999999996								
	6290	3436	0.001831	0.008349	0.0	338.0	3696.0	3696.0	0	0	1	-29.999999999999996	29.999999999999996								
	3430	401	0.00536	0.03188	0.0	433.0	977.9999999999999	977.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	2967	8976	0.00038	0.001461	0.0	20925.0	20925.0	20925.0	0	0	1	-29.999999999999996	29.999999999999996								
	2967	8976	0.000289	0.001521	0.0	20403.0	20403.0	20403.0	0	0	1	-29.999999999999996	29.999999999999996								
	8976	2481	0.00305	0.016841	0.0	376.0	1846.0	1846.0	0	0	1	-29.999999999999996	29.999999999999996								
	8976	9108	0.001781	0.012729	0.0	357.0	2458.0	2458.0	0	0	1	-29.999999999999996	29.999999999999996								
	2056	7520	0.00041	0.00461	0.0	853.9999999999999	6825.0	6825.0	0	0	1	-29.999999999999996	29.999999999999996								
	2056	7520	0.0004	0.0047	0.0	919.9999999999999	6697.0	6697.0	0	0	1	-29.999999999999996	29.999999999999996								
	4084	5340	0.00213	0.01401	0.0	529.0	2230.0	2230.0	0	0	1	-29.999999999999996	29.999999999999996								
	4084	2319	0.001271	0.00887	0.0	338.0	3526.0	3526.0	0	0	1	-29.999999999999996	29.999999999999996								
	4084	2878	0.00462	0.02743	0.0	433.0	1136.0	1136.0	0	0	1	-29.999999999999996	29.999999999999996								
	2597	7422	0.001539	0.00776	0.0	3993.0	3993.0	3993.0	0	0	1	-29.999999999999996	29.999999999999996								
	7183	8931	0.00025	0.00478	0.0	10070.0	10070.0	10070.0	0	0	1	-29.999999999999996	29.999999999999996								
	5379	8931	0.00025	0.00487	0.0	9884.0	9884.0	9884.0	0	0	1	-29.999999999999996	29.999999999999996								
	8128	8931	0.00025	0.00435	0.0	723.0	7250.0	7250.0	0	0	1	-29.999999999999996	29.999999999999996								
	6337	8931	0.00026	0.00426	0.0	657.0	7402.0	7402.0	0	0	1	-29.999999999999996	29.999999999999996								
	1237	8931	0.00025	0.00479	0.0	10049.0	10049.0	10049.0	0	0	1	-29.999999999999996	29.999999999999996								
	4127	9173	0.000169	0.00076	0.0	338.0	40572.0	40572.0	0	0	1	-29.999999999999996	29.999999999999996								
	4127	7974	0.00039	0.00126	0.0	395.0	23949.0	23949.0	0	0	1	-29.999999999999996	29.999999999999996								
	2432	4816	0.011229	0.074659	0.0	419.00000000000006	419.00000000000006	419.00000000000006	0	0	1	-29.999999999999996	29.999999999999996								
	2432	1866	0.014521	0.058081	0.0	300.0	528.0	528.0	0	0	1	-29.999999999999996	29.999999999999996								
	2432	8809	0.00064	0.003919	0.0	433.0	7955.0	7955.0	0	0	1	-29.999999999999996	29.999999999999996								
	2432	5146	0.014789	0.07768	0.0	338.0	400.0	400.0	0	0	1	-29.999999999999996	29.999999999999996								
	2432	6940	0.00938	0.05355	0.0	472.0	582.0	582.0	0	0	1	-29.999999999999996	29.999999999999996								
	2432	1742	0.00124	0.004289	0.0	319.0	7075.0	7075.0	0	0	1	-29.999999999999996	29.999999999999996								
	5213	8627	0.00968	0.04388	0.0	703.0	703.0	703.0	0	0	1	-29.999999999999996	29.999999999999996								
	5213	174	0.008531	0.067151	0.0	357.0	467.0	467.0	0	0	1	-29.999999999999996	29.999999999999996								
	5213	7437	0.00731	0.04106	0.0	338.0	758.0	758.0	0	0	1	-29.999999999999996	29.999999999999996								
	7342	5940	0.004349	0.02555	0.0	433.0	1219.0	1219.0	0	0	1	-29.999999999999996	29.999999999999996								
	7342	7495	0.00599	0.03462	0.0	376.0	900.0	900.0	0	0	1	-29.999999999999996	29.999999999999996								
	8808	4816	0.002961	0.021591	0.0	453.0	1450.0	1450.0	0	0	1	-29.999999999999996	29.999999999999996								
	8808	4816	0.002901	0.02206	0.0	472.0	1420.0	1420.0	0	0	1	-29.999999999999996	29.999999999999996								
	8808	6053	0.002979	0.016969	0.0	376.0	1834.0	1834.0	0	0	1	-29.999999999999996	29.999999999999996								
	5764	4189	0.00312	0.020021	0.0	376.0	1559.0	1559.0	0	0	1	-29.999999999999996	29.999999999999996								
	8507	1973	0.000219	0.000909	0.0	33783.0	33783.0	33783.0	0	0	1	-29.999999999999996	29.999999999999996								
	1394	1973	0.000219	0.00093	0.0	357.0	33061.0	33061.0	0	0	1	-29.999999999999996	29.999999999999996								
	2898	2128	0.000151	0.000289	0.0	96873.0	96873.0	96873.0	0	0	1	-29.999999999999996	29.999999999999996								
	4942	8255	0.00563	0.043599	0.0	719.0	719.0	719.0	0	0	1	-29.999999999999996	29.999999999999996								
	4942	4748	0.000969	0.00612	0.0	413.99999999999994	5098.0	5098.0	0	0	1	-29.999999999999996	29.999999999999996								
	3486	3594	0.005021	0.020719	0.0	338.0	1482.0	1482.0	0	0	1	-29.999999999999996	29.999999999999996								
	3486	4679	0.00988	0.041039	0.0	749.0	749.0	749.0	0	0	1	-29.999999999999996	29.999999999999996								
	4656	4235	0.003159	0.02011	0.0	376.0	1552.0	1552.0	0	0	1	-29.999999999999996	29.999999999999996								
	4656	4235	0.003219	0.01969	0.0	376.0	1584.0	1584.0	0	0	1	-29.999999999999996	29.999999999999996								
	7129	5441	0.00049	0.00238	0.0	13000.0	13000.0	13000.0	0	0	1	-29.999999999999996	29.999999999999996								
	7129	5441	0.000479	0.002419	0.0	12810.0	12810.0	12810.0	0	0	1	-29.999999999999996	29.999999999999996								
	8250	5720	0.00264	0.019729	0.0	433.0	1587.0	1587.0	0	0	1	-29.999999999999996	29.999999999999996								
	8250	5720	0.002581	0.02011	0.0	395.0	1558.0	1558.0	0	0	1	-29.999999999999996	29.999999999999996								
	6831	6723	0.00037	0.002831	0.0	453.0	11064.0	11064.0	0	0	1	-29.999999999999996	29.999999999999996								
	6831	5686	0.00213	0.012789	0.0	413.99999999999994	2437.0	2437.0	0	0	1	-29.999999999999996	29.999999999999996								
	2377	805	0.018669	0.092281	0.0	336.0	336.0	336.0	0	0	1	-29.999999999999996	29.999999999999996								
	907	9091	3.9e-5	0.000401	0.0	78402.0	78402.0	78402.0	0	0	1	-29.999999999999996	29.999999999999996								
	4056	9091	6.0e-5	0.00044	0.0	281.0	71132.0	71132.0	0	0	1	-29.999999999999996	29.999999999999996								
	6837	2142	6.0e-5	0.0005	0.0	413.99999999999994	62725.0	62725.0	0	0	1	-29.999999999999996	29.999999999999996								
	5666	2641	0.001271	0.007031	0.0	376.0	4421.0	4421.0	0	0	1	-29.999999999999996	29.999999999999996								
	5666	7577	0.00055	0.003159	0.0	509.99999999999994	9851.0	9851.0	0	0	1	-29.999999999999996	29.999999999999996								
	5666	7577	0.00055	0.00338	0.0	491.0	9225.0	9225.0	0	0	1	-29.999999999999996	29.999999999999996								
	5666	7577	0.00105	0.004771	0.0	395.0	6466.0	6466.0	0	0	1	-29.999999999999996	29.999999999999996								
	5666	1629	0.003289	0.015039	0.0	281.0	2052.0	2052.0	0	0	1	-29.999999999999996	29.999999999999996								
	726	687	0.00036	0.004349	0.0	509.99999999999994	7239.0	7239.0	0	0	1	-29.999999999999996	29.999999999999996								
	3526	687	0.00038	0.003669	0.0	8564.0	8564.0	8564.0	0	0	1	-29.999999999999996	29.999999999999996								
	6382	2425	0.00118	0.00701	0.0	4444.0	4444.0	4444.0	0	0	1	-29.999999999999996	29.999999999999996								
	6382	2425	0.001229	0.00686	0.0	433.0	4533.0	4533.0	0	0	1	-29.999999999999996	29.999999999999996								
	6382	5907	0.00301	0.0217	0.0	1442.0	1442.0	1442.0	0	0	1	-29.999999999999996	29.999999999999996								
	6382	5907	0.003409	0.01924	0.0	1617.0000000000002	1617.0000000000002	1617.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	6382	5907	0.003409	0.01938	0.0	472.0	1605.9999999999998	1605.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	7847	9217	0.002719	0.02131	0.0	1471.0	1471.0	1471.0	0	0	1	-29.999999999999996	29.999999999999996								
	2981	1448	0.00295	0.01956	0.0	1597.0	1597.0	1597.0	0	0	1	-29.999999999999996	29.999999999999996								
	5110	5686	0.001091	0.00831	0.0	376.0	3769.0	3769.0	0	0	1	-29.999999999999996	29.999999999999996								
	2968	5907	0.00111	0.008211	0.0	453.0	3813.0000000000005	3813.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	5441	2155	0.002469	0.015271	0.0	529.0	2042.0000000000002	2042.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	5441	8112	0.00212	0.01601	0.0	1955.9999999999998	1955.9999999999998	1955.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	5441	2535	0.00037	0.0028	0.0	433.0	11184.0	11184.0	0	0	1	-29.999999999999996	29.999999999999996								
	5441	7098	0.00162	0.01238	0.0	2530.0	2530.0	2530.0	0	0	1	-29.999999999999996	29.999999999999996								
	5441	7098	0.001909	0.01162	0.0	2683.0	2683.0	2683.0	0	0	1	-29.999999999999996	29.999999999999996								
	5441	7098	0.001909	0.010729	0.0	453.0	2899.0	2899.0	0	0	1	-29.999999999999996	29.999999999999996								
	5441	3737	0.00089	0.00526	0.0	319.0	5922.0	5922.0	0	0	1	-29.999999999999996	29.999999999999996								
	5441	5529	0.00087	0.00536	0.0	5818.0	5818.0	5818.0	0	0	1	-29.999999999999996	29.999999999999996								
	5441	5753	0.001521	0.01176	0.0	433.0	2664.0	2664.0	0	0	1	-29.999999999999996	29.999999999999996								
	9019	6563	0.00014	0.000591	0.0	376.0	52008.00000000001	52008.00000000001	0	0	1	-29.999999999999996	29.999999999999996								
	1341	1101	0.003531	0.028781	0.0	1090.0	1090.0	1090.0	0	0	1	-29.999999999999996	29.999999999999996								
	2797	8291	0.004599	0.03657	0.0	453.0	857.0	857.0	0	0	1	-29.999999999999996	29.999999999999996								
	2797	8367	0.00307	0.019159	0.0	491.0	1628.0	1628.0	0	0	1	-29.999999999999996	29.999999999999996								
	2797	1100	0.000581	0.004461	0.0	413.99999999999994	7022.0	7022.0	0	0	1	-29.999999999999996	29.999999999999996								
	2797	6887	0.00164	0.01161	0.0	491.0	2694.0	2694.0	0	0	1	-29.999999999999996	29.999999999999996								
	4939	6880	0.00057	0.003281	0.0	433.0	9486.0	9486.0	0	0	1	-29.999999999999996	29.999999999999996								
	7738	6982	0.020419	0.063669	0.0	473.00000000000006	473.00000000000006	473.00000000000006	0	0	1	-29.999999999999996	29.999999999999996								
	6565	3121	0.01424	0.04751	0.0	637.0	637.0	637.0	0	0	1	-29.999999999999996	29.999999999999996								
	8707	280	0.00157	0.008849	0.0	453.0	3515.0	3515.0	0	0	1	-29.999999999999996	29.999999999999996								
	8707	2510	0.01218	0.07524	0.0	415.00000000000006	415.00000000000006	415.00000000000006	0	0	1	-29.999999999999996	29.999999999999996								
	1625	766	0.00037	0.00151	0.0	20318.0	20318.0	20318.0	0	0	1	-29.999999999999996	29.999999999999996								
	8411	6232	0.000219	0.000531	0.0	54992.99999999999	54992.99999999999	54992.99999999999	0	0	1	-29.999999999999996	29.999999999999996								
	3951	1397	0.002849	0.0137	0.0	2258.0	2258.0	2258.0	0	0	1	-29.999999999999996	29.999999999999996								
	964	7282	0.00116	0.01692	0.0	1183.0	1863.0	1863.0	0	0	1	-29.999999999999996	29.999999999999996								
	964	7282	0.00133	0.01462	0.0	1315.0	2152.0	2152.0	0	0	1	-29.999999999999996	29.999999999999996								
	964	6475	0.00063	0.00821	0.0	886.9999999999999	3836.9999999999995	3836.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	964	6475	0.00064	0.00804	0.0	1183.0	3917.0	3917.0	0	0	1	-29.999999999999996	29.999999999999996								
	5658	5420	0.00126	0.01272	0.0	1282.0	2472.0	2472.0	0	0	1	-29.999999999999996	29.999999999999996								
	5658	8267	0.00337	0.0494	0.0	638.0	638.0	638.0	0	0	1	-29.999999999999996	29.999999999999996								
	5658	7328	0.0014	0.0214	0.0	1473.0	1473.0	1473.0	0	0	1	-29.999999999999996	29.999999999999996								
	5658	7328	0.00137	0.02182	0.0	1445.0	1445.0	1445.0	0	0	1	-29.999999999999996	29.999999999999996								
	5658	7164	0.00212	0.02063	0.0	1118.0	1524.0	1524.0	0	0	1	-29.999999999999996	29.999999999999996								
	5550	410	0.00186	0.01045	0.0	509.99999999999994	2976.0	2976.0	0	0	1	-29.999999999999996	29.999999999999996								
	5550	7579	0.00426	0.021771	0.0	338.0	1424.0	1424.0	0	0	1	-29.999999999999996	29.999999999999996								
	5550	7579	0.002659	0.020539	0.0	395.0	1526.0	1526.0	0	0	1	-29.999999999999996	29.999999999999996								
	5550	4189	0.00606	0.049919	0.0	357.0	629.0	629.0	0	0	1	-29.999999999999996	29.999999999999996								
	7282	4196	0.00109	0.01192	0.0	789.0	2639.0	2639.0	0	0	1	-29.999999999999996	29.999999999999996								
	1526	3916	0.013021	0.049219	0.0	338.0	621.0	621.0	0	0	1	-29.999999999999996	29.999999999999996								
	1526	4747	0.00236	0.01239	0.0	338.0	2505.0	2505.0	0	0	1	-29.999999999999996	29.999999999999996								
	1526	4747	0.0027	0.015169	0.0	319.0	2051.0	2051.0	0	0	1	-29.999999999999996	29.999999999999996								
	4541	3346	0.00285	0.03283	0.0	959.0	959.0	959.0	0	0	1	-29.999999999999996	29.999999999999996								
	4541	3346	0.00529	0.03969	0.0	789.0	789.0	789.0	0	0	1	-29.999999999999996	29.999999999999996								
	1343	3346	0.00254	0.03721	0.0	847.0000000000001	847.0000000000001	847.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	3680	2719	0.000159	0.00069	0.0	44610.0	44610.0	44610.0	0	0	1	-29.999999999999996	29.999999999999996								
	3680	2719	0.000229	0.000979	0.0	31417.0	31417.0	31417.0	0	0	1	-29.999999999999996	29.999999999999996								
	3680	2719	0.00024	0.00082	0.0	36971.0	36971.0	36971.0	0	0	1	-29.999999999999996	29.999999999999996								
	3680	795	0.000169	0.00075	0.0	41087.0	41087.0	41087.0	0	0	1	-29.999999999999996	29.999999999999996								
	3680	4880	0.00368	0.01756	0.0	1761.0	1761.0	1761.0	0	0	1	-29.999999999999996	29.999999999999996								
	3680	1868	0.002599	0.020659	0.0	1518.0	1518.0	1518.0	0	0	1	-29.999999999999996	29.999999999999996								
	7464	5564	0.00018	0.00064	0.0	47512.0	47512.0	47512.0	0	0	1	-29.999999999999996	29.999999999999996								
	7464	7036	0.000159	0.000771	0.0	281.0	40125.0	40125.0	0	0	1	-29.999999999999996	29.999999999999996								
	7464	5940	0.00357	0.01981	0.0	376.0	1570.0	1570.0	0	0	1	-29.999999999999996	29.999999999999996								
	7464	7495	0.006021	0.03205	0.0	433.0	969.0	969.0	0	0	1	-29.999999999999996	29.999999999999996								
	4850	2886	0.001781	0.01164	0.0	433.0	2683.0	2683.0	0	0	1	-29.999999999999996	29.999999999999996								
	4850	7049	0.002781	0.018831	0.0	413.99999999999994	1660.0000000000002	1660.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	2510	6146	0.000349	0.00281	0.0	11156.0	11156.0	11156.0	0	0	1	-29.999999999999996	29.999999999999996								
	90	1860	0.00313	0.02444	0.0	509.99999999999994	1282.0	1282.0	0	0	1	-29.999999999999996	29.999999999999996								
	90	1860	0.00368	0.02074	0.0	491.0	1500.0	1500.0	0	0	1	-29.999999999999996	29.999999999999996								
	2142	3276	9.1e-5	0.001539	0.0	20489.0	20489.0	20489.0	0	0	1	-29.999999999999996	29.999999999999996								
	2142	3545	0.00251	0.01111	0.0	2774.0	2774.0	2774.0	0	0	1	-29.999999999999996	29.999999999999996								
	2142	6842	0.003081	0.017961	0.0	319.0	1734.0	1734.0	0	0	1	-29.999999999999996	29.999999999999996								
	2142	6744	0.005341	0.030419	0.0	338.0	1023.0	1023.0	0	0	1	-29.999999999999996	29.999999999999996								
	2142	7635	9.9e-5	0.00126	0.0	413.99999999999994	24993.0	24993.0	0	0	1	-29.999999999999996	29.999999999999996								
	9091	1040	0.002169	0.017901	0.0	319.0	1752.0	1752.0	0	0	1	-29.999999999999996	29.999999999999996								
	2457	6178	0.00011	0.00038	0.0	79847.0	79847.0	79847.0	0	0	1	-29.999999999999996	29.999999999999996								
	1422	1462	0.00212	0.00494	0.0	5876.0	5876.0	5876.0	0	0	1	-29.999999999999996	29.999999999999996								
	1422	7772	0.018901	0.077349	0.0	376.0	397.0	397.0	0	0	1	-29.999999999999996	29.999999999999996								
	7881	5365	0.00957	0.0395	0.0	357.0	778.0	778.0	0	0	1	-29.999999999999996	29.999999999999996								
	7881	6982	0.02324	0.063469	0.0	300.0	468.0	468.0	0	0	1	-29.999999999999996	29.999999999999996								
	6926	3327	0.000531	0.004331	0.0	509.99999999999994	7240.000000000001	7240.000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	1959	615	0.002581	0.006229	0.0	4685.0	4685.0	4685.0	0	0	1	-29.999999999999996	29.999999999999996								
	6455	1262	0.00031	0.002211	0.0	319.0	14149.0	14149.0	0	0	1	-29.999999999999996	29.999999999999996								
	803	6982	0.01087	0.06114	0.0	338.0	509.0	509.0	0	0	1	-29.999999999999996	29.999999999999996								
	803	5918	0.011581	0.061099	0.0	319.0	508.0	508.0	0	0	1	-29.999999999999996	29.999999999999996								
	7624	3070	0.002099	0.016271	0.0	300.0	1926.0000000000002	1926.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	500	1547	0.00093	0.005461	0.0	5703.0	5703.0	5703.0	0	0	1	-29.999999999999996	29.999999999999996								
	500	5237	0.009591	0.037039	0.0	319.0	826.0	826.0	0	0	1	-29.999999999999996	29.999999999999996								
	500	772	0.002591	0.017211	0.0	453.0	1814.9999999999998	1814.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	500	8950	0.00164	0.013651	0.0	395.0	2298.0	2298.0	0	0	1	-29.999999999999996	29.999999999999996								
	2754	2079	0.003219	0.014719	0.0	357.0	2097.0	2097.0	0	0	1	-29.999999999999996	29.999999999999996								
	2754	2229	0.00401	0.022229	0.0	357.0	1399.0	1399.0	0	0	1	-29.999999999999996	29.999999999999996								
	2754	7049	0.00126	0.010211	0.0	491.0	3071.0	3071.0	0	0	1	-29.999999999999996	29.999999999999996								
	4118	7873	0.009169	0.03993	0.0	772.0	772.0	772.0	0	0	1	-29.999999999999996	29.999999999999996								
	4118	3865	0.001349	0.006081	0.0	5072.0	5072.0	5072.0	0	0	1	-29.999999999999996	29.999999999999996								
	1754	8486	0.00156	0.01931	0.0	1480.0	1630.9999999999998	1630.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	1754	7530	0.00152	0.01968	0.0	1381.0	1601.0000000000002	1601.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	1754	7778	0.00094	0.01433	0.0	1578.0	2200.0	2200.0	0	0	1	-29.999999999999996	29.999999999999996								
	1754	6897	0.00092	0.01461	0.0	1348.0	2158.0	2158.0	0	0	1	-29.999999999999996	29.999999999999996								
	1754	960	0.00137	0.02012	0.0	1019.0	1567.0	1567.0	0	0	1	-29.999999999999996	29.999999999999996								
	1754	960	0.00134	0.02051	0.0	821.0000000000001	1537.0	1537.0	0	0	1	-29.999999999999996	29.999999999999996								
	3857	4491	0.00314	0.042151	0.0	472.0	748.0	748.0	0	0	1	-29.999999999999996	29.999999999999996								
	3857	6010	0.000651	0.00494	0.0	6340.0	6340.0	6340.0	0	0	1	-29.999999999999996	29.999999999999996								
	3857	6940	0.003961	0.02426	0.0	491.0	1286.0	1286.0	0	0	1	-29.999999999999996	29.999999999999996								
	858	1642	0.00013	0.0015	0.0	20980.0	20980.0	20980.0	0	0	1	-29.999999999999996	29.999999999999996								
	3028	809	0.00013	0.00147	0.0	1776.0000000000002	21405.0	21405.0	0	0	1	-29.999999999999996	29.999999999999996								
	4819	1642	0.00011	0.00172	0.0	1776.0000000000002	18328.0	18328.0	0	0	1	-29.999999999999996	29.999999999999996								
	2035	809	0.00012	0.00166	0.0	18979.0	18979.0	18979.0	0	0	1	-29.999999999999996	29.999999999999996								
	3869	1642	0.00012	0.00168	0.0	1809.0	18755.0	18755.0	0	0	1	-29.999999999999996	29.999999999999996								
	3741	809	0.00012	0.00172	0.0	1809.0	18321.0	18321.0	0	0	1	-29.999999999999996	29.999999999999996								
	742	687	0.00093	0.005669	0.0	5499.0	5499.0	5499.0	0	0	1	-29.999999999999996	29.999999999999996								
	2910	7098	0.00105	0.00506	0.0	6113.0	6113.0	6113.0	0	0	1	-29.999999999999996	29.999999999999996								
	5688	6231	0.00113	0.006539	0.0	4761.0	4761.0	4761.0	0	0	1	-29.999999999999996	29.999999999999996								
	5182	5455	0.00037	0.002919	0.0	10736.0	10736.0	10736.0	0	0	1	-29.999999999999996	29.999999999999996								
	707	5695	0.005169	0.03738	0.0	376.0	838.0000000000001	838.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	3814	954	0.00125	0.006669	0.0	357.0	4656.0	4656.0	0	0	1	-29.999999999999996	29.999999999999996								
	2313	2438	0.001281	0.00661	0.0	4692.0	4692.0	4692.0	0	0	1	-29.999999999999996	29.999999999999996								
	195	2985	0.00226	0.0138	0.0	357.0	2259.0	2259.0	0	0	1	-29.999999999999996	29.999999999999996								
	2518	3513	0.00213	0.02677	0.0	1177.0	1177.0	1177.0	0	0	1	-29.999999999999996	29.999999999999996								
	2518	3346	0.00154	0.01919	0.0	1249.0	1641.0	1641.0	0	0	1	-29.999999999999996	29.999999999999996								
	4544	601	0.00687	0.04413	0.0	708.0	708.0	708.0	0	0	1	-29.999999999999996	29.999999999999996								
	4544	3241	0.0045	0.04725	0.0	357.0	666.0	666.0	0	0	1	-29.999999999999996	29.999999999999996								
	4544	7338	0.00138	0.00837	0.0	3724.0	3724.0	3724.0	0	0	1	-29.999999999999996	29.999999999999996								
	3069	1538	0.000419	0.001901	0.0	16227.000000000002	16227.000000000002	16227.000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	3069	1538	0.00043	0.00186	0.0	16547.0	16547.0	16547.0	0	0	1	-29.999999999999996	29.999999999999996								
	6115	4729	0.003331	0.015099	0.0	491.0	2043.0	2043.0	0	0	1	-29.999999999999996	29.999999999999996								
	3344	6616	0.002099	0.01631	0.0	433.0	1921.0	1921.0	0	0	1	-29.999999999999996	29.999999999999996								
	3809	5616	0.001331	0.01082	0.0	491.0	2898.0	2898.0	0	0	1	-29.999999999999996	29.999999999999996								
	3809	6691	0.00199	0.00818	0.0	281.0	3753.0	3753.0	0	0	1	-29.999999999999996	29.999999999999996								
	3809	6691	0.00169	0.008831	0.0	3514.0	3514.0	3514.0	0	0	1	-29.999999999999996	29.999999999999996								
	1326	892	0.001771	0.014281	0.0	2196.0	2196.0	2196.0	0	0	1	-29.999999999999996	29.999999999999996								
	601	616	0.003099	0.01844	0.0	395.0	1689.9999999999998	1689.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	3496	1551	0.003409	0.01819	0.0	338.0	1707.0	1707.0	0	0	1	-29.999999999999996	29.999999999999996								
	4925	2230	0.00057	0.00369	0.0	8460.0	8460.0	8460.0	0	0	1	-29.999999999999996	29.999999999999996								
	8057	5907	0.001081	0.00468	0.0	6577.0	6577.0	6577.0	0	0	1	-29.999999999999996	29.999999999999996								
	5354	5907	0.00105	0.004771	0.0	6466.0	6466.0	6466.0	0	0	1	-29.999999999999996	29.999999999999996								
	3674	616	0.001979	0.01549	0.0	491.0	2023.0	2023.0	0	0	1	-29.999999999999996	29.999999999999996								
	3674	7338	0.001469	0.015151	0.0	2076.0	2076.0	2076.0	0	0	1	-29.999999999999996	29.999999999999996								
	5836	5083	0.000711	0.003969	0.0	319.0	7834.0	7834.0	0	0	1	-29.999999999999996	29.999999999999996								
	5836	7576	0.00051	0.00274	0.0	11334.0	11334.0	11334.0	0	0	1	-29.999999999999996	29.999999999999996								
	5836	3191	0.000521	0.00306	0.0	395.0	10177.0	10177.0	0	0	1	-29.999999999999996	29.999999999999996								
	5836	3488	0.00188	0.011841	0.0	2635.0	2635.0	2635.0	0	0	1	-29.999999999999996	29.999999999999996								
	5836	1578	0.002469	0.010539	0.0	2919.0	2919.0	2919.0	0	0	1	-29.999999999999996	29.999999999999996								
	575	5300	0.00045	0.00351	0.0	413.99999999999994	8927.0	8927.0	0	0	1	-29.999999999999996	29.999999999999996								
	3929	9173	0.00037	0.000659	0.0	41796.0	41796.0	41796.0	0	0	1	-29.999999999999996	29.999999999999996								
	2089	3818	0.000401	0.0007	0.0	39156.0	39156.0	39156.0	0	0	1	-29.999999999999996	29.999999999999996								
	2089	6232	0.00014	0.000531	0.0	57521.0	57521.0	57521.0	0	0	1	-29.999999999999996	29.999999999999996								
	2089	1643	0.000289	0.0013	0.0	395.0	23719.0	23719.0	0	0	1	-29.999999999999996	29.999999999999996								
	2089	6253	7.0e-5	0.000289	0.0	106228.0	106228.0	106228.0	0	0	1	-29.999999999999996	29.999999999999996								
	2089	6684	0.00051	0.002151	0.0	281.0	14288.999999999998	14288.999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	2089	8151	0.00037	0.00157	0.0	433.0	19583.0	19583.0	0	0	1	-29.999999999999996	29.999999999999996								
	5067	449	0.00022	0.00277	0.0	1348.0	11368.0	11368.0	0	0	1	-29.999999999999996	29.999999999999996								
	5067	449	0.00025	0.00271	0.0	1447.0	11607.0	11607.0	0	0	1	-29.999999999999996	29.999999999999996								
	7641	3037	0.000271	0.002081	0.0	472.0	15052.000000000002	15052.000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	7641	3037	0.00025	0.00231	0.0	433.0	13594.999999999998	13594.999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	3191	2340	0.00095	0.00331	0.0	9173.0	9173.0	9173.0	0	0	1	-29.999999999999996	29.999999999999996								
	3191	8711	0.00093	0.00336	0.0	9061.0	9061.0	9061.0	0	0	1	-29.999999999999996	29.999999999999996								
	8104	8722	0.000341	0.002211	0.0	491.0	14119.999999999998	14119.999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	2644	9191	0.00032	0.00232	0.0	13488.0	13488.0	13488.0	0	0	1	-29.999999999999996	29.999999999999996								
	4128	8522	3.9e-5	0.000271	0.0	413.99999999999994	115370.0	115370.0	0	0	1	-29.999999999999996	29.999999999999996								
	604	7522	0.00075	0.0101	0.0	1513.0	3119.0	3119.0	0	0	1	-29.999999999999996	29.999999999999996								
	604	4000	0.00118	0.01455	0.0	1447.0	2164.0	2164.0	0	0	1	-29.999999999999996	29.999999999999996								
	2155	9021	0.0017	0.0098	0.0	413.99999999999994	3176.0	3176.0	0	0	1	-29.999999999999996	29.999999999999996								
	2155	9021	0.001521	0.01111	0.0	2817.0	2817.0	2817.0	0	0	1	-29.999999999999996	29.999999999999996								
	2155	2042	0.000169	0.001401	0.0	22385.0	22385.0	22385.0	0	0	1	-29.999999999999996	29.999999999999996								
	2155	687	0.002591	0.01725	0.0	509.99999999999994	1811.0	1811.0	0	0	1	-29.999999999999996	29.999999999999996								
	2155	3520	0.000169	0.001159	0.0	338.0	26969.0	26969.0	0	0	1	-29.999999999999996	29.999999999999996								
	2155	4729	0.00307	0.01339	0.0	433.0	2300.0	2300.0	0	0	1	-29.999999999999996	29.999999999999996								
	2641	4889	0.002591	0.013521	0.0	413.99999999999994	2295.0	2295.0	0	0	1	-29.999999999999996	29.999999999999996								
	9067	9051	0.000581	0.005031	0.0	453.0	6238.0	6238.0	0	0	1	-29.999999999999996	29.999999999999996								
	6969	5573	0.001419	0.00595	0.0	281.0	5164.0	5164.0	0	0	1	-29.999999999999996	29.999999999999996								
	666	1494	0.00205	0.02664	0.0	1183.0	1183.0	1183.0	0	0	1	-29.999999999999996	29.999999999999996								
	666	2732	0.00295	0.03721	0.0	847.0000000000001	847.0000000000001	847.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	666	4550	0.00335	0.03648	0.0	863.0000000000001	863.0000000000001	863.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	666	1607	0.00022	0.00251	0.0	1151.0	12537.0	12537.0	0	0	1	-29.999999999999996	29.999999999999996								
	666	2093	0.00059	0.00651	0.0	1545.0	4833.0	4833.0	0	0	1	-29.999999999999996	29.999999999999996								
	3565	2177	0.008539	0.041979	0.0	281.0	738.0	738.0	0	0	1	-29.999999999999996	29.999999999999996								
	3565	2841	0.001349	0.0052	0.0	300.0	5880.0	5880.0	0	0	1	-29.999999999999996	29.999999999999996								
	3611	7972	0.00245	0.013909	0.0	413.99999999999994	2237.0	2237.0	0	0	1	-29.999999999999996	29.999999999999996								
	3611	2481	0.001469	0.008419	0.0	453.0	3697.0	3697.0	0	0	1	-29.999999999999996	29.999999999999996								
	5420	7164	0.00084	0.00836	0.0	1249.0	3760.0	3760.0	0	0	1	-29.999999999999996	29.999999999999996								
	7119	2078	0.002591	0.017789	0.0	413.99999999999994	1757.9999999999998	1757.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	7119	7873	0.009651	0.05968	0.0	319.0	523.0	523.0	0	0	1	-29.999999999999996	29.999999999999996								
	7422	7519	0.00143	0.00799	0.0	281.0	3892.0	3892.0	0	0	1	-29.999999999999996	29.999999999999996								
	7422	6744	0.001969	0.014909	0.0	472.0	2101.0	2101.0	0	0	1	-29.999999999999996	29.999999999999996								
	1026	1860	0.01039	0.06406	0.0	395.0	487.0	487.0	0	0	1	-29.999999999999996	29.999999999999996								
	4765	3327	0.000719	0.005331	0.0	338.0	5873.0	5873.0	0	0	1	-29.999999999999996	29.999999999999996								
	6036	6921	0.00052	0.00565	0.0	1315.0	5568.0	5568.0	0	0	1	-29.999999999999996	29.999999999999996								
	8670	7069	0.002409	0.019479	0.0	395.0	1610.0000000000002	1610.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	8670	7069	0.00256	0.019151	0.0	319.0	1635.0000000000002	1635.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	8670	2866	0.00656	0.02288	0.0	281.0	1328.0	1328.0	0	0	1	-29.999999999999996	29.999999999999996								
	4032	6450	0.0027	0.014901	0.0	300.0	2086.0	2086.0	0	0	1	-29.999999999999996	29.999999999999996								
	4032	5738	0.003591	0.01362	0.0	300.0	2243.0	2243.0	0	0	1	-29.999999999999996	29.999999999999996								
	7327	2481	0.002211	0.01188	0.0	2614.0	2614.0	2614.0	0	0	1	-29.999999999999996	29.999999999999996								
	7327	8189	0.00068	0.00357	0.0	300.0	8692.0	8692.0	0	0	1	-29.999999999999996	29.999999999999996								
	7474	1584	0.000211	0.000969	0.0	300.0	31852.0	31852.0	0	0	1	-29.999999999999996	29.999999999999996								
	8947	3390	9.9e-5	0.000539	0.0	57640.0	57640.0	57640.0	0	0	1	-29.999999999999996	29.999999999999996								
	1808	6384	0.00645	0.0263	0.0	319.0	1167.0	1167.0	0	0	1	-29.999999999999996	29.999999999999996								
	4624	6031	0.00063	0.001901	0.0	15772.999999999998	15772.999999999998	15772.999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	1721	3558	0.000281	0.000669	0.0	43532.0	43532.0	43532.0	0	0	1	-29.999999999999996	29.999999999999996								
	7694	3865	0.000219	0.00064	0.0	46697.0	46697.0	46697.0	0	0	1	-29.999999999999996	29.999999999999996								
	9181	6723	0.00014	0.00105	0.0	29820.0	29820.0	29820.0	0	0	1	-29.999999999999996	29.999999999999996								
	8373	8748	0.003219	0.020729	0.0	433.0	1506.0	1506.0	0	0	1	-29.999999999999996	29.999999999999996								
	8373	8475	0.00051	0.003151	0.0	472.0	9896.0	9896.0	0	0	1	-29.999999999999996	29.999999999999996								
	8373	8475	0.000409	0.00331	0.0	413.99999999999994	9471.0	9471.0	0	0	1	-29.999999999999996	29.999999999999996								
	5630	6639	0.002289	0.017479	0.0	491.0	1792.0000000000002	1792.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	5630	1187	0.002831	0.01895	0.0	433.0	1648.9999999999998	1648.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	5630	7274	0.006289	0.036521	0.0	852.9999999999999	852.9999999999999	852.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	5630	8992	0.005651	0.032169	0.0	338.0	968.0	968.0	0	0	1	-29.999999999999996	29.999999999999996								
	5630	7266	0.00414	0.02262	0.0	376.0	1374.0	1374.0	0	0	1	-29.999999999999996	29.999999999999996								
	3492	6734	0.01095	0.05814	0.0	357.0	534.0	534.0	0	0	1	-29.999999999999996	29.999999999999996								
	3492	1015	0.009	0.0368	0.0	395.0	834.0	834.0	0	0	1	-29.999999999999996	29.999999999999996								
	3492	8310	0.000229	0.00181	0.0	453.0	17314.0	17314.0	0	0	1	-29.999999999999996	29.999999999999996								
	1980	6570	0.00119	0.00726	0.0	509.99999999999994	4294.0	4294.0	0	0	1	-29.999999999999996	29.999999999999996								
	9137	749	0.011771	0.051669	0.0	529.0	597.0	597.0	0	0	1	-29.999999999999996	29.999999999999996								
	7522	2183	0.00209	0.02279	0.0	1381.0	1381.0	1381.0	0	0	1	-29.999999999999996	29.999999999999996								
	7571	3916	0.002031	0.01443	0.0	2168.0	2168.0	2168.0	0	0	1	-29.999999999999996	29.999999999999996								
	7571	6891	0.00145	0.008479	0.0	453.0	3672.9999999999995	3672.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	2526	6199	0.00124	0.01433	0.0	1414.0	2197.0	2197.0	0	0	1	-29.999999999999996	29.999999999999996								
	2526	6199	0.00127	0.01402	0.0	1776.0000000000002	2244.0	2244.0	0	0	1	-29.999999999999996	29.999999999999996								
	1483	3649	0.013039	0.052841	0.0	529.0	581.0	581.0	0	0	1	-29.999999999999996	29.999999999999996								
	2365	6199	0.00235	0.02739	0.0	853.9999999999999	1150.0	1150.0	0	0	1	-29.999999999999996	29.999999999999996								
	2365	6199	0.0024	0.02681	0.0	1118.0	1174.0	1174.0	0	0	1	-29.999999999999996	29.999999999999996								
	2365	4141	0.00135	0.02056	0.0	657.0	1534.0	1534.0	0	0	1	-29.999999999999996	29.999999999999996								
	2365	1311	0.00087	0.01124	0.0	853.9999999999999	2802.0	2802.0	0	0	1	-29.999999999999996	29.999999999999996								
	8316	174	0.0012	0.00818	0.0	529.0	3821.0	3821.0	0	0	1	-29.999999999999996	29.999999999999996								
	174	6430	0.006961	0.05561	0.0	395.0	564.0	564.0	0	0	1	-29.999999999999996	29.999999999999996								
	5340	7892	0.00105	0.00763	0.0	376.0	4102.0	4102.0	0	0	1	-29.999999999999996	29.999999999999996								
	5340	561	0.000219	0.00182	0.0	17232.0	17232.0	17232.0	0	0	1	-29.999999999999996	29.999999999999996								
	5340	8843	3.9e-5	0.0002	0.0	155017.0	155017.0	155017.0	0	0	1	-29.999999999999996	29.999999999999996								
	5340	8843	4.5e-5	0.000195	0.0	157839.0	157839.0	157839.0	0	0	1	-29.999999999999996	29.999999999999996								
	5340	4239	0.0035	0.022651	0.0	433.0	1379.0	1379.0	0	0	1	-29.999999999999996	29.999999999999996								
	3866	1860	0.004281	0.02319	0.0	357.0	1340.0	1340.0	0	0	1	-29.999999999999996	29.999999999999996								
	3866	5395	0.003729	0.014021	0.0	319.0	2178.0	2178.0	0	0	1	-29.999999999999996	29.999999999999996								
	7042	2177	0.00212	0.01582	0.0	472.0	1979.0	1979.0	0	0	1	-29.999999999999996	29.999999999999996								
	8672	7164	0.00056	0.00784	0.0	657.0	4019.0	4019.0	0	0	1	-29.999999999999996	29.999999999999996								
	1860	7772	0.004401	0.01813	0.0	1694.0000000000002	1694.0000000000002	1694.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	1860	7772	0.005021	0.02144	0.0	1435.0	1435.0	1435.0	0	0	1	-29.999999999999996	29.999999999999996								
	4885	2928	0.00018	0.000219	0.0	281.0	111427.0	111427.0	0	0	1	-29.999999999999996	29.999999999999996								
	4157	2928	0.000151	0.000211	0.0	121741.00000000001	121741.00000000001	121741.00000000001	0	0	1	-29.999999999999996	29.999999999999996								
	4432	2928	0.000151	0.000211	0.0	121741.00000000001	121741.00000000001	121741.00000000001	0	0	1	-29.999999999999996	29.999999999999996								
	2072	5983	0.00282	0.02591	0.0	1212.0	1212.0	1212.0	0	0	1	-29.999999999999996	29.999999999999996								
	3450	6552	0.00131	0.008539	0.0	433.0	3657.0	3657.0	0	0	1	-29.999999999999996	29.999999999999996								
	3956	7507	0.002159	0.015969	0.0	1961.0	1961.0	1961.0	0	0	1	-29.999999999999996	29.999999999999996								
	5286	1838	0.00019	0.000281	0.0	93122.0	93122.0	93122.0	0	0	1	-29.999999999999996	29.999999999999996								
	5571	2230	0.0002	0.000281	0.0	91583.0	91583.0	91583.0	0	0	1	-29.999999999999996	29.999999999999996								
	2078	8005	0.00139	0.00774	0.0	472.0	4017.0	4017.0	0	0	1	-29.999999999999996	29.999999999999996								
	639	6351	0.01101	0.06739	0.0	463.0	463.0	463.0	0	0	1	-29.999999999999996	29.999999999999996								
	639	2749	0.00063	0.00463	0.0	338.0	6761.0	6761.0	0	0	1	-29.999999999999996	29.999999999999996								
	639	9130	0.002341	0.009599	0.0	376.0	3197.0	3197.0	0	0	1	-29.999999999999996	29.999999999999996								
	410	4189	0.00375	0.021659	0.0	376.0	1438.0	1438.0	0	0	1	-29.999999999999996	29.999999999999996								
	1494	5781	0.00056	0.00749	0.0	1183.0	4206.0	4206.0	0	0	1	-29.999999999999996	29.999999999999996								
	583	6616	0.00118	0.00926	0.0	433.0	3384.0000000000005	3384.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	583	6031	0.002039	0.013081	0.0	413.99999999999994	2386.0	2386.0	0	0	1	-29.999999999999996	29.999999999999996								
	1746	7507	0.00155	0.010961	0.0	2854.0	2854.0	2854.0	0	0	1	-29.999999999999996	29.999999999999996								
	3276	7635	3.9e-5	0.00036	0.0	319.0	87233.0	87233.0	0	0	1	-29.999999999999996	29.999999999999996								
	1105	196	0.00024	0.000409	0.0	281.0	66610.0	66610.0	0	0	1	-29.999999999999996	29.999999999999996								
	8522	7132	0.000341	0.001659	0.0	453.0	18651.0	18651.0	0	0	1	-29.999999999999996	29.999999999999996								
	8522	5351	0.005461	0.024919	0.0	357.0	1239.0	1239.0	0	0	1	-29.999999999999996	29.999999999999996								
	8763	7056	0.00158	0.02413	0.0	853.9999999999999	1307.0	1307.0	0	0	1	-29.999999999999996	29.999999999999996								
	8763	8825	0.00155	0.02458	0.0	756.0	1283.0	1283.0	0	0	1	-29.999999999999996	29.999999999999996								
	8763	6889	0.00021	0.00256	0.0	1315.0	12298.0	12298.0	0	0	1	-29.999999999999996	29.999999999999996								
	8763	6889	0.00024	0.00243	0.0	1414.0	12936.000000000002	12936.000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	8763	8887	0.00144	0.02266	0.0	1392.0	1392.0	1392.0	0	0	1	-29.999999999999996	29.999999999999996								
	8763	8887	0.0014	0.02098	0.0	1447.0	1503.0	1503.0	0	0	1	-29.999999999999996	29.999999999999996								
	8763	8487	0.00086	0.01074	0.0	2932.0	2932.0	2932.0	0	0	1	-29.999999999999996	29.999999999999996								
	8748	8475	0.003341	0.02611	0.0	453.0	1200.0	1200.0	0	0	1	-29.999999999999996	29.999999999999996								
	217	6785	0.00387	0.02063	0.0	413.99999999999994	1505.0	1505.0	0	0	1	-29.999999999999996	29.999999999999996								
	217	6785	0.00405	0.018271	0.0	413.99999999999994	1688.0	1688.0	0	0	1	-29.999999999999996	29.999999999999996								
	217	1179	0.00101	0.00462	0.0	300.0	6680.0	6680.0	0	0	1	-29.999999999999996	29.999999999999996								
	217	2575	0.00088	0.00389	0.0	319.0	7920.999999999999	7920.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	217	7274	0.005081	0.039	0.0	413.99999999999994	803.9999999999999	803.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	7972	8189	0.00257	0.0208	0.0	453.0	1508.0	1508.0	0	0	1	-29.999999999999996	29.999999999999996								
	7972	8189	0.00251	0.01926	0.0	413.99999999999994	1627.0	1627.0	0	0	1	-29.999999999999996	29.999999999999996								
	7972	1039	0.002531	0.01314	0.0	2361.0	2361.0	2361.0	0	0	1	-29.999999999999996	29.999999999999996								
	7253	7840	0.00132	0.00869	0.0	3594.0	3594.0	3594.0	0	0	1	-29.999999999999996	29.999999999999996								
	4395	8913	0.00082	0.004021	0.0	319.0	7698.0	7698.0	0	0	1	-29.999999999999996	29.999999999999996								
	4395	4852	0.00143	0.007479	0.0	338.0	4149.0	4149.0	0	0	1	-29.999999999999996	29.999999999999996								
	2795	1183	0.000659	0.005771	0.0	5439.0	5439.0	5439.0	0	0	1	-29.999999999999996	29.999999999999996								
	2795	1183	0.000591	0.006539	0.0	4811.0	4811.0	4811.0	0	0	1	-29.999999999999996	29.999999999999996								
	1305	6291	0.00589	0.025599	0.0	376.0	1203.0	1203.0	0	0	1	-29.999999999999996	29.999999999999996								
	1305	6982	0.00614	0.02343	0.0	338.0	1305.0	1305.0	0	0	1	-29.999999999999996	29.999999999999996								
	2732	1798	0.00155	0.01994	0.0	1381.0	1580.0	1580.0	0	0	1	-29.999999999999996	29.999999999999996								
	2732	3346	0.00205	0.03218	0.0	980.0000000000001	980.0000000000001	980.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	4550	3346	0.00233	0.03154	0.0	999.0	999.0	999.0	0	0	1	-29.999999999999996	29.999999999999996								
	4725	5738	0.002341	0.01982	0.0	1583.0	1583.0	1583.0	0	0	1	-29.999999999999996	29.999999999999996								
	1083	8310	8.1e-5	0.000521	0.0	433.0	59909.0	59909.0	0	0	1	-29.999999999999996	29.999999999999996								
	1398	5567	9.9e-5	0.00069	0.0	491.0	45315.0	45315.0	0	0	1	-29.999999999999996	29.999999999999996								
	4281	4580	0.00276	0.016419	0.0	453.0	1898.0	1898.0	0	0	1	-29.999999999999996	29.999999999999996								
	7050	4908	0.00036	0.001229	0.0	357.0	24666.0	24666.0	0	0	1	-29.999999999999996	29.999999999999996								
	7050	3740	0.000229	0.000711	0.0	413.99999999999994	42288.0	42288.0	0	0	1	-29.999999999999996	29.999999999999996								
	6563	870	0.00013	0.00099	0.0	413.99999999999994	31635.000000000004	31635.000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	8999	6495	0.001159	0.00689	0.0	319.0	4522.0	4522.0	0	0	1	-29.999999999999996	29.999999999999996								
	6888	5994	0.008531	0.03045	0.0	281.0	999.0	999.0	0	0	1	-29.999999999999996	29.999999999999996								
	5400	8005	0.000781	0.004531	0.0	413.99999999999994	6870.999999999999	6870.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	5400	8005	0.00075	0.00474	0.0	433.0	6583.0	6583.0	0	0	1	-29.999999999999996	29.999999999999996								
	5881	4031	0.002159	0.008349	0.0	3663.0000000000005	3663.0000000000005	3663.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	8195	8334	0.00162	0.01651	0.0	1447.0	1905.0	1905.0	0	0	1	-29.999999999999996	29.999999999999996								
	933	6357	0.01236	0.044211	0.0	300.0	689.0	689.0	0	0	1	-29.999999999999996	29.999999999999996								
	933	6357	0.00825	0.03989	0.0	319.0	776.0	776.0	0	0	1	-29.999999999999996	29.999999999999996								
	933	3775	0.02187	0.066961	0.0	449.0	449.0	449.0	0	0	1	-29.999999999999996	29.999999999999996								
	933	3975	0.01212	0.06661	0.0	467.0	467.0	467.0	0	0	1	-29.999999999999996	29.999999999999996								
	3918	1642	0.00036	0.00534	0.0	789.0	5902.0	5902.0	0	0	1	-29.999999999999996	29.999999999999996								
	6802	1153	0.000229	0.00063	0.0	47123.0	47123.0	47123.0	0	0	1	-29.999999999999996	29.999999999999996								
	6802	7599	0.000219	0.000581	0.0	50874.0	50874.0	50874.0	0	0	1	-29.999999999999996	29.999999999999996								
	4025	3994	0.000281	0.00063	0.0	45791.0	45791.0	45791.0	0	0	1	-29.999999999999996	29.999999999999996								
	1595	1414	0.005021	0.035659	0.0	319.0	877.9999999999999	877.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	3114	3656	0.00174	0.007901	0.0	3904.9999999999995	3904.9999999999995	3904.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	5237	2229	0.003919	0.020581	0.0	395.0	1508.0	1508.0	0	0	1	-29.999999999999996	29.999999999999996								
	5237	9108	0.003341	0.016349	0.0	395.0	1893.0	1893.0	0	0	1	-29.999999999999996	29.999999999999996								
	5237	1478	0.003271	0.016669	0.0	357.0	1860.0000000000002	1860.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	2799	8515	0.000151	0.000659	0.0	319.0	46722.0	46722.0	0	0	1	-29.999999999999996	29.999999999999996								
	6405	7873	0.00736	0.035659	0.0	868.0	868.0	868.0	0	0	1	-29.999999999999996	29.999999999999996								
	6405	3894	0.00944	0.042169	0.0	731.0	731.0	731.0	0	0	1	-29.999999999999996	29.999999999999996								
	4435	4734	0.00068	0.00652	0.0	756.0	4819.0	4819.0	0	0	1	-29.999999999999996	29.999999999999996								
	4435	3483	0.00188	0.02281	0.0	1282.0	1381.0	1381.0	0	0	1	-29.999999999999996	29.999999999999996								
	2079	7052	0.00168	0.00956	0.0	433.0	3254.9999999999995	3254.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	2079	7052	0.001669	0.00981	0.0	413.99999999999994	3175.0	3175.0	0	0	1	-29.999999999999996	29.999999999999996								
	2079	772	0.002229	0.01599	0.0	491.0	1957.0	1957.0	0	0	1	-29.999999999999996	29.999999999999996								
	2079	772	0.00218	0.01631	0.0	509.99999999999994	1920.0	1920.0	0	0	1	-29.999999999999996	29.999999999999996								
	1081	6475	0.00238	0.02124	0.0	952.9999999999999	1478.0	1478.0	0	0	1	-29.999999999999996	29.999999999999996								
	1081	6475	0.00194	0.02023	0.0	1151.0	1555.0	1555.0	0	0	1	-29.999999999999996	29.999999999999996								
	7361	3166	0.013831	0.05955	0.0	517.0	517.0	517.0	0	0	1	-29.999999999999996	29.999999999999996								
	7361	426	0.00876	0.04875	0.0	319.0	638.0	638.0	0	0	1	-29.999999999999996	29.999999999999996								
	2863	1857	0.0002	0.00099	0.0	300.0	31275.0	31275.0	0	0	1	-29.999999999999996	29.999999999999996								
	1364	2430	0.00105	0.00826	0.0	376.0	3794.0	3794.0	0	0	1	-29.999999999999996	29.999999999999996								
	2177	749	0.0172	0.06637	0.0	376.0	461.00000000000006	461.00000000000006	0	0	1	-29.999999999999996	29.999999999999996								
	3594	2850	0.00305	0.015781	0.0	376.0	1966.0	1966.0	0	0	1	-29.999999999999996	29.999999999999996								
	6555	3608	0.00208	0.02105	0.0	1381.0	1494.0	1494.0	0	0	1	-29.999999999999996	29.999999999999996								
	8475	1965	0.00614	0.043729	0.0	376.0	716.0	716.0	0	0	1	-29.999999999999996	29.999999999999996								
	8475	5926	0.000229	0.001849	0.0	453.0	16954.0	16954.0	0	0	1	-29.999999999999996	29.999999999999996								
	5735	6053	0.00386	0.025789	0.0	338.0	1212.0	1212.0	0	0	1	-29.999999999999996	29.999999999999996								
	5735	2341	0.002031	0.012	0.0	491.0	2596.0	2596.0	0	0	1	-29.999999999999996	29.999999999999996								
	2629	7507	0.000591	0.004	0.0	395.0	7813.0	7813.0	0	0	1	-29.999999999999996	29.999999999999996								
	1137	2406	9.1e-5	0.00051	0.0	60973.0	60973.0	60973.0	0	0	1	-29.999999999999996	29.999999999999996								
	7577	5814	0.00732	0.039969	0.0	319.0	778.0	778.0	0	0	1	-29.999999999999996	29.999999999999996								
	7577	3231	0.004581	0.02031	0.0	529.0	1518.0	1518.0	0	0	1	-29.999999999999996	29.999999999999996								
	7663	5814	0.00132	0.00537	0.0	357.0	5713.0	5713.0	0	0	1	-29.999999999999996	29.999999999999996								
	1183	1159	0.007521	0.0387	0.0	376.0	802.0	802.0	0	0	1	-29.999999999999996	29.999999999999996								
	6852	5051	0.005159	0.031281	0.0	433.0	997.0000000000001	997.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	8307	8807	9.9e-5	0.001159	0.0	27156.0	27156.0	27156.0	0	0	1	-29.999999999999996	29.999999999999996								
	6947	8807	9.9e-5	0.00113	0.0	27847.000000000004	27847.000000000004	27847.000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	4505	4357	0.00019	0.000909	0.0	281.0	34015.0	34015.0	0	0	1	-29.999999999999996	29.999999999999996								
	7144	7791	0.00107	0.00413	0.0	7404.000000000001	7404.000000000001	7404.000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	6889	2085	9.0e-5	0.00058	0.0	1151.0	53816.99999999999	53816.99999999999	0	0	1	-29.999999999999996	29.999999999999996								
	6889	4024	9.0e-5	0.00059	0.0	1052.0	52926.0	52926.0	0	0	1	-29.999999999999996	29.999999999999996								
	6889	9065	8.0e-5	0.00053	0.0	657.0	58932.00000000001	58932.00000000001	0	0	1	-29.999999999999996	29.999999999999996								
	6889	661	8.0e-5	0.00052	0.0	657.0	60039.0	60039.0	0	0	1	-29.999999999999996	29.999999999999996								
	6612	8864	0.000271	0.00151	0.0	395.0	20590.0	20590.0	0	0	1	-29.999999999999996	29.999999999999996								
	8931	6199	0.00053	0.00585	0.0	1809.0	5378.0	5378.0	0	0	1	-29.999999999999996	29.999999999999996								
	8931	6199	0.00047	0.00663	0.0	1348.0	4753.0	4753.0	0	0	1	-29.999999999999996	29.999999999999996								
	8931	6199	0.00046	0.00676	0.0	1151.0	4662.0	4662.0	0	0	1	-29.999999999999996	29.999999999999996								
	8931	6199	0.00045	0.00689	0.0	1151.0	4575.0	4575.0	0	0	1	-29.999999999999996	29.999999999999996								
	8931	8494	0.00028	0.00338	0.0	1480.0	9314.0	9314.0	0	0	1	-29.999999999999996	29.999999999999996								
	8931	8494	0.0003	0.00319	0.0	1249.0	9859.0	9859.0	0	0	1	-29.999999999999996	29.999999999999996								
	1643	4511	0.00025	0.00101	0.0	376.0	30358.999999999996	30358.999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	196	1973	0.000281	0.00119	0.0	25833.999999999996	25833.999999999996	25833.999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	2902	5573	0.00018	0.00063	0.0	48210.0	48210.0	48210.0	0	0	1	-29.999999999999996	29.999999999999996								
	4950	4410	0.00382	0.02868	0.0	1092.0	1092.0	1092.0	0	0	1	-29.999999999999996	29.999999999999996								
	4950	333	0.00361	0.0235	0.0	472.0	1329.0	1329.0	0	0	1	-29.999999999999996	29.999999999999996								
	4950	6908	0.00538	0.03569	0.0	876.0	876.0	876.0	0	0	1	-29.999999999999996	29.999999999999996								
	3377	7726	6.0e-5	0.000409	0.0	413.99999999999994	76413.0	76413.0	0	0	1	-29.999999999999996	29.999999999999996								
	1027	3243	9.0e-5	0.00102	0.0	657.0	30849.0	30849.0	0	0	1	-29.999999999999996	29.999999999999996								
	1027	2458	0.0014	0.01649	0.0	1611.0	1909.0	1909.0	0	0	1	-29.999999999999996	29.999999999999996								
	1027	2919	0.00034	0.00427	0.0	1019.0	7375.0	7375.0	0	0	1	-29.999999999999996	29.999999999999996								
	5308	8560	0.0001	0.00109	0.0	657.0	28858.999999999996	28858.999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	5308	6427	0.00137	0.01682	0.0	1677.0	1872.0	1872.0	0	0	1	-29.999999999999996	29.999999999999996								
	5308	8347	0.00131	0.01262	0.0	1414.0	2490.0	2490.0	0	0	1	-29.999999999999996	29.999999999999996								
	7148	5610	0.00262	0.019669	0.0	433.0	1592.0	1592.0	0	0	1	-29.999999999999996	29.999999999999996								
	7148	2421	0.00082	0.00526	0.0	376.0	5934.0	5934.0	0	0	1	-29.999999999999996	29.999999999999996								
	7148	2421	0.000841	0.005151	0.0	357.0	6053.0	6053.0	0	0	1	-29.999999999999996	29.999999999999996								
	7148	2421	0.000669	0.005081	0.0	376.0	6164.0	6164.0	0	0	1	-29.999999999999996	29.999999999999996								
	7148	6989	0.001919	0.012669	0.0	376.0	2466.0	2466.0	0	0	1	-29.999999999999996	29.999999999999996								
	44	1545	0.002659	0.02	0.0	1566.0	1566.0	1566.0	0	0	1	-29.999999999999996	29.999999999999996								
	44	3541	0.003031	0.02343	0.0	472.0	1338.0	1338.0	0	0	1	-29.999999999999996	29.999999999999996								
	6231	4710	0.01176	0.059159	0.0	300.0	524.0	524.0	0	0	1	-29.999999999999996	29.999999999999996								
	6231	8367	0.002469	0.017531	0.0	395.0	1785.0000000000002	1785.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	6231	2288	0.000669	0.005729	0.0	5477.0	5477.0	5477.0	0	0	1	-29.999999999999996	29.999999999999996								
	8291	8473	0.000781	0.00876	0.0	281.0	3592.0	3592.0	0	0	1	-29.999999999999996	29.999999999999996								
	8291	5455	0.00062	0.00482	0.0	453.0	6500.0	6500.0	0	0	1	-29.999999999999996	29.999999999999996								
	8291	7635	0.001349	0.012599	0.0	433.0	2493.0	2493.0	0	0	1	-29.999999999999996	29.999999999999996								
	6842	8473	0.000979	0.0082	0.0	3825.0	3825.0	3825.0	0	0	1	-29.999999999999996	29.999999999999996								
	6842	883	0.008091	0.028831	0.0	1055.0	1055.0	1055.0	0	0	1	-29.999999999999996	29.999999999999996								
	6842	2288	0.000711	0.005969	0.0	413.99999999999994	5255.0	5255.0	0	0	1	-29.999999999999996	29.999999999999996								
	3969	7726	0.00145	0.00857	0.0	3635.0	3635.0	3635.0	0	0	1	-29.999999999999996	29.999999999999996								
	1090	1129	0.00869	0.03768	0.0	300.0	817.0	817.0	0	0	1	-29.999999999999996	29.999999999999996								
	1090	3070	0.001719	0.00837	0.0	357.0	3697.0	3697.0	0	0	1	-29.999999999999996	29.999999999999996								
	8515	5365	0.01582	0.067349	0.0	338.0	457.0	457.0	0	0	1	-29.999999999999996	29.999999999999996								
	8515	5365	0.01457	0.06469	0.0	300.0	476.99999999999994	476.99999999999994	0	0	1	-29.999999999999996	29.999999999999996								
	8515	4529	0.021711	0.090539	0.0	281.0	340.0	340.0	0	0	1	-29.999999999999996	29.999999999999996								
	8515	3364	0.00019	0.000729	0.0	300.0	41929.0	41929.0	0	0	1	-29.999999999999996	29.999999999999996								
	935	5383	0.001271	0.00638	0.0	300.0	4856.0	4856.0	0	0	1	-29.999999999999996	29.999999999999996								
	920	6570	3.9e-5	0.0002	0.0	300.0	155017.0	155017.0	0	0	1	-29.999999999999996	29.999999999999996								
	6664	4426	0.000281	0.00236	0.0	529.0	13291.0	13291.0	0	0	1	-29.999999999999996	29.999999999999996								
	4339	2183	0.00019	0.00329	0.0	1644.0000000000002	9586.0	9586.0	0	0	1	-29.999999999999996	29.999999999999996								
	7513	4000	0.00035	0.00324	0.0	9693.0	9693.0	9693.0	0	0	1	-29.999999999999996	29.999999999999996								
	6570	8542	0.00049	0.00349	0.0	319.0	8963.0	8963.0	0	0	1	-29.999999999999996	29.999999999999996								
	6570	8542	0.000469	0.00331	0.0	319.0	9449.0	9449.0	0	0	1	-29.999999999999996	29.999999999999996								
	6570	1662	0.00313	0.01324	0.0	2322.0	2322.0	2322.0	0	0	1	-29.999999999999996	29.999999999999996								
	6570	9119	0.001031	0.006719	0.0	376.0	4647.0	4647.0	0	0	1	-29.999999999999996	29.999999999999996								
	6570	1151	0.00038	0.00401	0.0	7843.000000000001	7843.000000000001	7843.000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	502	3589	0.00037	0.002849	0.0	395.0	10995.0	10995.0	0	0	1	-29.999999999999996	29.999999999999996								
	8473	1040	0.00032	0.00256	0.0	376.0	12244.0	12244.0	0	0	1	-29.999999999999996	29.999999999999996								
	8473	145	0.00037	0.00118	0.0	281.0	25543.0	25543.0	0	0	1	-29.999999999999996	29.999999999999996								
	8473	4267	0.00068	0.001151	0.0	23628.0	23628.0	23628.0	0	0	1	-29.999999999999996	29.999999999999996								
	4936	5179	0.00168	0.009841	0.0	395.0	3164.0	3164.0	0	0	1	-29.999999999999996	29.999999999999996								
	5317	8854	0.000599	0.002401	0.0	300.0	12765.0	12765.0	0	0	1	-29.999999999999996	29.999999999999996								
	9018	4	0.002169	0.00911	0.0	300.0	3374.0	3374.0	0	0	1	-29.999999999999996	29.999999999999996								
	9018	4829	0.002849	0.01282	0.0	357.0	2406.0	2406.0	0	0	1	-29.999999999999996	29.999999999999996								
	6253	5383	0.001229	0.01207	0.0	453.0	2604.0	2604.0	0	0	1	-29.999999999999996	29.999999999999996								
	6253	7507	0.001289	0.01089	0.0	509.99999999999994	2881.0	2881.0	0	0	1	-29.999999999999996	29.999999999999996								
	8887	1644	0.00093	0.01036	0.0	756.0	3037.0	3037.0	0	0	1	-29.999999999999996	29.999999999999996								
	8887	3483	0.00083	0.01174	0.0	723.0	2684.0	2684.0	0	0	1	-29.999999999999996	29.999999999999996								
	6639	7840	0.00118	0.009469	0.0	3311.0	3311.0	3311.0	0	0	1	-29.999999999999996	29.999999999999996								
	6639	7840	0.001151	0.009651	0.0	3250.0	3250.0	3250.0	0	0	1	-29.999999999999996	29.999999999999996								
	5461	8109	0.00101	0.01327	0.0	1480.0	2374.0	2374.0	0	0	1	-29.999999999999996	29.999999999999996								
	6291	4189	0.00364	0.02486	0.0	472.0	1258.0	1258.0	0	0	1	-29.999999999999996	29.999999999999996								
	8405	4747	0.00056	0.00425	0.0	433.0	7369.0	7369.0	0	0	1	-29.999999999999996	29.999999999999996								
	8405	4580	0.00369	0.02681	0.0	433.0	1168.0	1168.0	0	0	1	-29.999999999999996	29.999999999999996								
	338	7824	0.000531	0.00276	0.0	300.0	11239.0	11239.0	0	0	1	-29.999999999999996	29.999999999999996								
	2468	7824	0.000521	0.00281	0.0	281.0	11053.0	11053.0	0	0	1	-29.999999999999996	29.999999999999996								
	5257	7824	0.000419	0.00232	0.0	13399.0	13399.0	13399.0	0	0	1	-29.999999999999996	29.999999999999996								
	2189	7824	0.000409	0.00237	0.0	13134.0	13134.0	13134.0	0	0	1	-29.999999999999996	29.999999999999996								
	8458	8267	0.00014	0.00193	0.0	1414.0	16324.0	16324.0	0	0	1	-29.999999999999996	29.999999999999996								
	2676	5987	0.003211	0.01481	0.0	319.0	2085.0	2085.0	0	0	1	-29.999999999999996	29.999999999999996								
	1187	5712	0.00381	0.01175	0.0	2558.0	2558.0	2558.0	0	0	1	-29.999999999999996	29.999999999999996								
	1187	6521	0.003781	0.02676	0.0	319.0	1169.0	1169.0	0	0	1	-29.999999999999996	29.999999999999996								
	2360	8636	0.000919	0.005461	0.0	453.0	5704.0	5704.0	0	0	1	-29.999999999999996	29.999999999999996								
	2360	8829	0.000271	0.001211	0.0	281.0	25455.0	25455.0	0	0	1	-29.999999999999996	29.999999999999996								
	2360	4235	0.002229	0.017401	0.0	472.0	1801.0000000000002	1801.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	2360	4235	0.00243	0.017659	0.0	509.99999999999994	1773.0	1773.0	0	0	1	-29.999999999999996	29.999999999999996								
	2360	4235	0.002531	0.01705	0.0	491.0	1832.9999999999998	1832.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	8818	5099	0.012531	0.05451	0.0	565.0	565.0	565.0	0	0	1	-29.999999999999996	29.999999999999996								
	5781	4734	0.00087	0.01212	0.0	1249.0	2600.0	2600.0	0	0	1	-29.999999999999996	29.999999999999996								
	5781	905	0.0006	0.00802	0.0	1611.0	3928.0	3928.0	0	0	1	-29.999999999999996	29.999999999999996								
	5781	8334	0.00072	0.00667	0.0	1743.0	4709.0	4709.0	0	0	1	-29.999999999999996	29.999999999999996								
	5781	2093	0.00234	0.02626	0.0	1199.0	1199.0	1199.0	0	0	1	-29.999999999999996	29.999999999999996								
	6772	6989	0.00038	0.002969	0.0	413.99999999999994	10553.0	10553.0	0	0	1	-29.999999999999996	29.999999999999996								
	7885	3912	0.00024	0.00045	0.0	61936.0	61936.0	61936.0	0	0	1	-29.999999999999996	29.999999999999996								
	6730	3912	0.000229	0.000409	0.0	67388.0	67388.0	67388.0	0	0	1	-29.999999999999996	29.999999999999996								
	4301	3912	0.000281	0.000401	0.0	64510.0	64510.0	64510.0	0	0	1	-29.999999999999996	29.999999999999996								
	5362	5610	0.001211	0.005271	0.0	5841.0	5841.0	5841.0	0	0	1	-29.999999999999996	29.999999999999996								
	5362	350	0.000281	0.00107	0.0	338.0	28552.999999999996	28552.999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	5362	6763	0.00025	0.001091	0.0	28222.000000000004	28222.000000000004	28222.000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	3855	1973	0.00019	0.00081	0.0	529.0	37967.0	37967.0	0	0	1	-29.999999999999996	29.999999999999996								
	3855	1973	0.00045	0.00136	0.0	491.0	22051.0	22051.0	0	0	1	-29.999999999999996	29.999999999999996								
	3481	554	0.003461	0.023289	0.0	1342.0	1342.0	1342.0	0	0	1	-29.999999999999996	29.999999999999996								
	5460	8222	0.0013	0.01609	0.0	1743.0	1957.0	1957.0	0	0	1	-29.999999999999996	29.999999999999996								
	5460	8222	0.00128	0.0164	0.0	1611.0	1921.0	1921.0	0	0	1	-29.999999999999996	29.999999999999996								
	5460	2721	0.00089	0.01082	0.0	1480.0	2910.0	2910.0	0	0	1	-29.999999999999996	29.999999999999996								
	5460	2721	0.00087	0.01102	0.0	1545.0	2858.0	2858.0	0	0	1	-29.999999999999996	29.999999999999996								
	3786	8578	0.003349	0.02514	0.0	433.0	1246.0	1246.0	0	0	1	-29.999999999999996	29.999999999999996								
	490	2653	0.0003	0.00061	0.0	46468.0	46468.0	46468.0	0	0	1	-29.999999999999996	29.999999999999996								
	148	7069	0.000289	0.001211	0.0	413.99999999999994	25372.0	25372.0	0	0	1	-29.999999999999996	29.999999999999996								
	7256	8743	0.01301	0.044091	0.0	338.0	688.0	688.0	0	0	1	-29.999999999999996	29.999999999999996								
	7256	1742	0.02162	0.065969	0.0	300.0	455.99999999999994	455.99999999999994	0	0	1	-29.999999999999996	29.999999999999996								
	8930	314	0.006461	0.05275	0.0	413.99999999999994	595.0	595.0	0	0	1	-29.999999999999996	29.999999999999996								
	6954	7974	0.0002	0.000271	0.0	93784.0	93784.0	93784.0	0	0	1	-29.999999999999996	29.999999999999996								
	3325	7974	0.00018	0.00026	0.0	99888.0	99888.0	99888.0	0	0	1	-29.999999999999996	29.999999999999996								
	5627	1742	0.00032	0.00188	0.0	16564.0	16564.0	16564.0	0	0	1	-29.999999999999996	29.999999999999996								
	5610	6989	0.00105	0.006591	0.0	376.0	4733.0	4733.0	0	0	1	-29.999999999999996	29.999999999999996								
	21	6163	0.00013	0.00055	0.0	55891.99999999999	55891.99999999999	55891.99999999999	0	0	1	-29.999999999999996	29.999999999999996								
	3749	5365	0.006151	0.04013	0.0	529.0	779.0	779.0	0	0	1	-29.999999999999996	29.999999999999996								
	3749	6982	0.007159	0.040591	0.0	433.0	767.0	767.0	0	0	1	-29.999999999999996	29.999999999999996								
	2291	3133	0.00874	0.048461	0.0	300.0	642.0	642.0	0	0	1	-29.999999999999996	29.999999999999996								
	2291	4738	0.004159	0.01606	0.0	1905.0	1905.0	1905.0	0	0	1	-29.999999999999996	29.999999999999996								
	2291	3656	0.002919	0.01912	0.0	433.0	1634.0	1634.0	0	0	1	-29.999999999999996	29.999999999999996								
	314	4300	0.00094	0.00394	0.0	319.0	7798.999999999999	7798.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	314	5789	0.000901	0.00395	0.0	7797.0	7797.0	7797.0	0	0	1	-29.999999999999996	29.999999999999996								
	314	2467	0.003159	0.017789	0.0	472.0	1748.9999999999998	1748.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	314	2467	0.002419	0.018331	0.0	1709.0	1709.0	1709.0	0	0	1	-29.999999999999996	29.999999999999996								
	314	5256	0.00375	0.018281	0.0	319.0	1693.0	1693.0	0	0	1	-29.999999999999996	29.999999999999996								
	3200	2653	0.00025	0.001031	0.0	319.0	29775.0	29775.0	0	0	1	-29.999999999999996	29.999999999999996								
	4679	4852	0.00264	0.01238	0.0	319.0	2496.0	2496.0	0	0	1	-29.999999999999996	29.999999999999996								
	4679	4852	0.001289	0.00795	0.0	357.0	3922.9999999999995	3922.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	4679	1151	0.00087	0.003081	0.0	376.0	9867.0	9867.0	0	0	1	-29.999999999999996	29.999999999999996								
	8568	5215	0.000401	0.00224	0.0	319.0	13881.0	13881.0	0	0	1	-29.999999999999996	29.999999999999996								
	58	221	0.0003	0.00385	0.0	8180.0	8180.0	8180.0	0	0	1	-29.999999999999996	29.999999999999996								
	6807	851	0.00126	0.008219	0.0	433.0	3799.0	3799.0	0	0	1	-29.999999999999996	29.999999999999996								
	150	5099	0.01905	0.055729	0.0	537.0	537.0	537.0	0	0	1	-29.999999999999996	29.999999999999996								
	150	3558	0.00201	0.00444	0.0	6481.999999999999	6481.999999999999	6481.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	7209	2934	0.00101	0.00324	0.0	9308.0	9308.0	9308.0	0	0	1	-29.999999999999996	29.999999999999996								
	1465	4787	0.00105	0.00677	0.0	1118.0	4611.0	4611.0	0	0	1	-29.999999999999996	29.999999999999996								
	1465	3830	0.00039	0.00502	0.0	1052.0	6274.0	6274.0	0	0	1	-29.999999999999996	29.999999999999996								
	1465	5648	0.0004	0.00492	0.0	853.9999999999999	6400.0	6400.0	0	0	1	-29.999999999999996	29.999999999999996								
	1465	4000	0.00051	0.00617	0.0	1249.0	5103.0	5103.0	0	0	1	-29.999999999999996	29.999999999999996								
	7537	3485	0.0003	0.00314	0.0	1480.0	10015.0	10015.0	0	0	1	-29.999999999999996	29.999999999999996								
	7537	3830	0.00051	0.00668	0.0	1545.0	4715.0	4715.0	0	0	1	-29.999999999999996	29.999999999999996								
	7537	5648	0.0005	0.00678	0.0	1677.0	4647.0	4647.0	0	0	1	-29.999999999999996	29.999999999999996								
	1262	2424	0.002909	0.017	0.0	1832.0	1832.0	1832.0	0	0	1	-29.999999999999996	29.999999999999996								
	1262	1156	0.00245	0.011281	0.0	376.0	2737.0	2737.0	0	0	1	-29.999999999999996	29.999999999999996								
	1262	4914	0.0027	0.01532	0.0	357.0	2030.9999999999998	2030.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	1262	4914	0.00105	0.011151	0.0	2821.0	2821.0	2821.0	0	0	1	-29.999999999999996	29.999999999999996								
	1262	3834	0.00036	0.002669	0.0	11729.0	11729.0	11729.0	0	0	1	-29.999999999999996	29.999999999999996								
	1262	556	0.0018	0.011169	0.0	357.0	2793.0	2793.0	0	0	1	-29.999999999999996	29.999999999999996								
	1262	3019	0.000711	0.007771	0.0	4047.9999999999995	4047.9999999999995	4047.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	1262	7923	0.00036	0.00257	0.0	12172.0	12172.0	12172.0	0	0	1	-29.999999999999996	29.999999999999996								
	1551	4103	0.00201	0.01195	0.0	509.99999999999994	2607.0	2607.0	0	0	1	-29.999999999999996	29.999999999999996								
	1551	7862	0.001091	0.00731	0.0	472.0	4274.0	4274.0	0	0	1	-29.999999999999996	29.999999999999996								
	1551	5458	0.00105	0.007591	0.0	529.0	4122.0	4122.0	0	0	1	-29.999999999999996	29.999999999999996								
	1551	1838	0.00299	0.02256	0.0	376.0	1389.0	1389.0	0	0	1	-29.999999999999996	29.999999999999996								
	3070	2888	0.00036	0.00288	0.0	10884.0	10884.0	10884.0	0	0	1	-29.999999999999996	29.999999999999996								
	4874	4504	0.00589	0.045599	0.0	453.0	688.0	688.0	0	0	1	-29.999999999999996	29.999999999999996								
	4874	3579	0.00157	0.0127	0.0	376.0	2469.0	2469.0	0	0	1	-29.999999999999996	29.999999999999996								
	4874	3579	0.00168	0.011969	0.0	2614.0	2614.0	2614.0	0	0	1	-29.999999999999996	29.999999999999996								
	4874	7903	0.00289	0.021031	0.0	338.0	1488.0	1488.0	0	0	1	-29.999999999999996	29.999999999999996								
	6368	1102	0.00395	0.025211	0.0	472.0	1238.0	1238.0	0	0	1	-29.999999999999996	29.999999999999996								
	6368	9217	0.002771	0.021659	0.0	376.0	1447.0	1447.0	0	0	1	-29.999999999999996	29.999999999999996								
	6368	5653	0.002979	0.016901	0.0	453.0	1841.0	1841.0	0	0	1	-29.999999999999996	29.999999999999996								
	8478	5907	0.007419	0.034021	0.0	908.0	908.0	908.0	0	0	1	-29.999999999999996	29.999999999999996								
	5241	6921	0.00056	0.00813	0.0	789.0	3877.0000000000005	3877.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	4	1813	0.00361	0.015211	0.0	338.0	2021.0	2021.0	0	0	1	-29.999999999999996	29.999999999999996								
	8950	7049	0.000409	0.003331	0.0	529.0	9413.0	9413.0	0	0	1	-29.999999999999996	29.999999999999996								
	6846	8788	0.004091	0.019599	0.0	376.0	1578.0	1578.0	0	0	1	-29.999999999999996	29.999999999999996								
	6846	6734	0.00294	0.012841	0.0	395.0	2398.0	2398.0	0	0	1	-29.999999999999996	29.999999999999996								
	4426	5616	0.020771	0.080479	0.0	381.0	381.0	381.0	0	0	1	-29.999999999999996	29.999999999999996								
	4426	1965	0.00662	0.0513	0.0	453.0	611.0	611.0	0	0	1	-29.999999999999996	29.999999999999996								
	4426	1767	0.00607	0.04581	0.0	433.0	684.0	684.0	0	0	1	-29.999999999999996	29.999999999999996								
	3037	1102	0.000669	0.0042	0.0	376.0	7428.0	7428.0	0	0	1	-29.999999999999996	29.999999999999996								
	3037	8485	0.001271	0.007419	0.0	376.0	4197.0	4197.0	0	0	1	-29.999999999999996	29.999999999999996								
	3037	5653	0.001599	0.012271	0.0	472.0	2553.0	2553.0	0	0	1	-29.999999999999996	29.999999999999996								
	5395	4661	0.009599	0.05024	0.0	319.0	618.0	618.0	0	0	1	-29.999999999999996	29.999999999999996								
	5395	520	0.00149	0.009219	0.0	338.0	3383.0	3383.0	0	0	1	-29.999999999999996	29.999999999999996								
	5395	6816	0.01488	0.06724	0.0	300.0	459.0	459.0	0	0	1	-29.999999999999996	29.999999999999996								
	5395	5918	0.003599	0.024031	0.0	319.0	1300.0	1300.0	0	0	1	-29.999999999999996	29.999999999999996								
	5395	5918	0.00519	0.024	0.0	338.0	1287.0	1287.0	0	0	1	-29.999999999999996	29.999999999999996								
	8636	1380	0.003461	0.013349	0.0	300.0	2291.0	2291.0	0	0	1	-29.999999999999996	29.999999999999996								
	3436	4239	0.00105	0.01236	0.0	2547.0	2547.0	2547.0	0	0	1	-29.999999999999996	29.999999999999996								
	3436	4239	0.00199	0.012331	0.0	395.0	2529.0	2529.0	0	0	1	-29.999999999999996	29.999999999999996								
	3436	3656	0.00711	0.044711	0.0	338.0	698.0	698.0	0	0	1	-29.999999999999996	29.999999999999996								
	6203	7124	0.006729	0.02543	0.0	1201.0	1201.0	1201.0	0	0	1	-29.999999999999996	29.999999999999996								
	9059	7124	0.005771	0.02999	0.0	1035.0	1035.0	1035.0	0	0	1	-29.999999999999996	29.999999999999996								
	5994	96	0.0048	0.021771	0.0	1417.0	1417.0	1417.0	0	0	1	-29.999999999999996	29.999999999999996								
	5049	306	0.00286	0.02212	0.0	433.0	1417.0	1417.0	0	0	1	-29.999999999999996	29.999999999999996								
	718	8397	0.00351	0.02175	0.0	413.99999999999994	1434.0	1434.0	0	0	1	-29.999999999999996	29.999999999999996								
	718	6982	0.008401	0.0448	0.0	472.0	693.0	693.0	0	0	1	-29.999999999999996	29.999999999999996								
	7202	8807	0.0018	0.01187	0.0	2632.0	2632.0	2632.0	0	0	1	-29.999999999999996	29.999999999999996								
	7202	8807	0.001831	0.01163	0.0	2683.0	2683.0	2683.0	0	0	1	-29.999999999999996	29.999999999999996								
	8592	2995	0.00075	0.00538	0.0	5816.0	5816.0	5816.0	0	0	1	-29.999999999999996	29.999999999999996								
	6581	823	2.0e-5	0.00033	0.0	95544.0	95544.0	95544.0	0	0	1	-29.999999999999996	29.999999999999996								
	6581	1680	1.0e-5	0.00034	0.0	1710.0000000000002	92864.0	92864.0	0	0	1	-29.999999999999996	29.999999999999996								
	6199	953	0.00023	0.00258	0.0	723.0	12195.0	12195.0	0	0	1	-29.999999999999996	29.999999999999996								
	6199	1817	0.00023	0.00252	0.0	657.0	12483.0	12483.0	0	0	1	-29.999999999999996	29.999999999999996								
	3231	1504	0.002031	0.008531	0.0	3602.0000000000005	3602.0000000000005	3602.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	3231	7226	0.005349	0.020789	0.0	319.0	1472.0	1472.0	0	0	1	-29.999999999999996	29.999999999999996								
	2928	7865	0.0002	0.00082	0.0	395.0	37425.0	37425.0	0	0	1	-29.999999999999996	29.999999999999996								
	3916	6891	0.002091	0.011219	0.0	2768.0	2768.0	2768.0	0	0	1	-29.999999999999996	29.999999999999996								
	6053	171	0.00262	0.016979	0.0	433.0	1839.0	1839.0	0	0	1	-29.999999999999996	29.999999999999996								
	6053	171	0.002669	0.01663	0.0	491.0	1876.0000000000002	1876.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	8829	3044	0.00025	0.00118	0.0	413.99999999999994	26188.0	26188.0	0	0	1	-29.999999999999996	29.999999999999996								
	1552	1194	0.00056	0.00715	0.0	1545.0	4405.0	4405.0	0	0	1	-29.999999999999996	29.999999999999996								
	3912	3740	0.0007	0.00455	0.0	338.0	6862.0	6862.0	0	0	1	-29.999999999999996	29.999999999999996								
	3912	2695	0.000331	0.001711	0.0	281.0	18126.0	18126.0	0	0	1	-29.999999999999996	29.999999999999996								
	3912	2695	0.00011	0.000781	0.0	453.0	40050.0	40050.0	0	0	1	-29.999999999999996	29.999999999999996								
	3912	8877	0.00111	0.00664	0.0	338.0	4693.0	4693.0	0	0	1	-29.999999999999996	29.999999999999996								
	7520	8222	0.00066	0.00838	0.0	1447.0	3758.0	3758.0	0	0	1	-29.999999999999996	29.999999999999996								
	7520	8222	0.00064	0.00854	0.0	1447.0	3689.0	3689.0	0	0	1	-29.999999999999996	29.999999999999996								
	2421	3610	0.003091	0.017091	0.0	472.0	1819.0000000000002	1819.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	2421	1414	0.00643	0.03687	0.0	529.0	844.0	844.0	0	0	1	-29.999999999999996	29.999999999999996								
	8879	3610	0.00275	0.01937	0.0	1614.9999999999998	1614.9999999999998	1614.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	8397	5918	0.00357	0.021289	0.0	413.99999999999994	1464.0	1464.0	0	0	1	-29.999999999999996	29.999999999999996								
	1914	6982	0.000289	0.002789	0.0	11266.0	11266.0	11266.0	0	0	1	-29.999999999999996	29.999999999999996								
	7873	6638	0.002531	0.01345	0.0	281.0	2308.0	2308.0	0	0	1	-29.999999999999996	29.999999999999996								
	4562	7702	0.00162	0.012159	0.0	413.99999999999994	2576.0	2576.0	0	0	1	-29.999999999999996	29.999999999999996								
	4562	7702	0.00262	0.01168	0.0	319.0	2639.0	2639.0	0	0	1	-29.999999999999996	29.999999999999996								
	8835	1156	0.00099	0.006081	0.0	5127.0	5127.0	5127.0	0	0	1	-29.999999999999996	29.999999999999996								
	8835	1233	0.000909	0.005979	0.0	5224.0	5224.0	5224.0	0	0	1	-29.999999999999996	29.999999999999996								
	3390	408	0.00011	0.0008	0.0	39117.0	39117.0	39117.0	0	0	1	-29.999999999999996	29.999999999999996								
	3390	7231	0.00011	0.00068	0.0	45856.0	45856.0	45856.0	0	0	1	-29.999999999999996	29.999999999999996								
	3390	5993	0.00207	0.008341	0.0	395.0	3676.0	3676.0	0	0	1	-29.999999999999996	29.999999999999996								
	1910	2550	0.00019	0.001031	0.0	30131.0	30131.0	30131.0	0	0	1	-29.999999999999996	29.999999999999996								
	3975	7353	0.014039	0.0667	0.0	463.99999999999994	463.99999999999994	463.99999999999994	0	0	1	-29.999999999999996	29.999999999999996								
	3126	7495	0.004961	0.03043	0.0	338.0	1025.0	1025.0	0	0	1	-29.999999999999996	29.999999999999996								
	2689	5753	0.00056	0.003531	0.0	8836.0	8836.0	8836.0	0	0	1	-29.999999999999996	29.999999999999996								
	1201	4235	0.001461	0.00889	0.0	413.99999999999994	3507.0	3507.0	0	0	1	-29.999999999999996	29.999999999999996								
	7626	7076	6.0e-5	0.000419	0.0	395.0	74627.0	74627.0	0	0	1	-29.999999999999996	29.999999999999996								
	4823	4060	0.00139	0.005169	0.0	5902.0	5902.0	5902.0	0	0	1	-29.999999999999996	29.999999999999996								
	4141	1311	0.00069	0.00825	0.0	657.0	3815.9999999999995	3815.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	7124	4566	0.004969	0.030781	0.0	1014.0	1014.0	1014.0	0	0	1	-29.999999999999996	29.999999999999996								
	7124	8873	0.00012	0.000969	0.0	491.0	32351.0	32351.0	0	0	1	-29.999999999999996	29.999999999999996								
	6684	5383	0.001091	0.010159	0.0	472.0	3092.0	3092.0	0	0	1	-29.999999999999996	29.999999999999996								
	8151	5383	0.000969	0.00887	0.0	453.0	3540.9999999999995	3540.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	4357	6619	0.00099	0.006789	0.0	413.99999999999994	4605.0	4605.0	0	0	1	-29.999999999999996	29.999999999999996								
	8191	8765	0.001031	0.00586	0.0	281.0	5309.0	5309.0	0	0	1	-29.999999999999996	29.999999999999996								
	7466	5469	0.00401	0.03345	0.0	529.0	938.0000000000001	938.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	3401	5351	9.1e-5	0.000349	0.0	87580.0	87580.0	87580.0	0	0	1	-29.999999999999996	29.999999999999996								
	3760	225	0.00125	0.00745	0.0	491.0	4182.0	4182.0	0	0	1	-29.999999999999996	29.999999999999996								
	53	4031	0.003711	0.024219	0.0	413.99999999999994	1290.0	1290.0	0	0	1	-29.999999999999996	29.999999999999996								
	8222	6921	0.00169	0.02156	0.0	1461.0	1461.0	1461.0	0	0	1	-29.999999999999996	29.999999999999996								
	8222	6921	0.00171	0.02114	0.0	1490.0	1490.0	1490.0	0	0	1	-29.999999999999996	29.999999999999996								
	6556	4239	0.00088	0.00562	0.0	433.0	5553.0	5553.0	0	0	1	-29.999999999999996	29.999999999999996								
	6556	4239	0.0008	0.00618	0.0	472.0	5069.0	5069.0	0	0	1	-29.999999999999996	29.999999999999996								
	2940	7178	0.00161	0.01014	0.0	3077.0	3077.0	3077.0	0	0	1	-29.999999999999996	29.999999999999996								
	3928	2563	0.00032	0.002031	0.0	433.0	15363.999999999998	15363.999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	3928	6521	0.00011	0.000659	0.0	395.0	47279.0	47279.0	0	0	1	-29.999999999999996	29.999999999999996								
	1923	3830	0.00042	0.00505	0.0	986.0	6234.0	6234.0	0	0	1	-29.999999999999996	29.999999999999996								
	1923	5648	0.00043	0.00494	0.0	1151.0	6371.0	6371.0	0	0	1	-29.999999999999996	29.999999999999996								
	2815	4914	0.00038	0.000711	0.0	39182.0	39182.0	39182.0	0	0	1	-29.999999999999996	29.999999999999996								
	2815	4914	0.00037	0.000659	0.0	41796.0	41796.0	41796.0	0	0	1	-29.999999999999996	29.999999999999996								
	4125	1644	0.00248	0.03096	0.0	1018.0	1018.0	1018.0	0	0	1	-29.999999999999996	29.999999999999996								
	163	3498	0.00375	0.019729	0.0	395.0	1573.0	1573.0	0	0	1	-29.999999999999996	29.999999999999996								
	163	2430	0.00518	0.020021	0.0	338.0	1528.0	1528.0	0	0	1	-29.999999999999996	29.999999999999996								
	7943	9108	0.000771	0.003711	0.0	395.0	8334.0	8334.0	0	0	1	-29.999999999999996	29.999999999999996								
	7943	1478	0.00076	0.003789	0.0	357.0	8173.999999999999	8173.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	2308	3541	0.000781	0.00574	0.0	5453.0	5453.0	5453.0	0	0	1	-29.999999999999996	29.999999999999996								
	3535	7582	0.00089	0.00562	0.0	5552.0	5552.0	5552.0	0	0	1	-29.999999999999996	29.999999999999996								
	2019	8542	0.000331	0.001401	0.0	21943.0	21943.0	21943.0	0	0	1	-29.999999999999996	29.999999999999996								
	5174	8542	0.000401	0.00137	0.0	22129.0	22129.0	22129.0	0	0	1	-29.999999999999996	29.999999999999996								
	7945	5215	0.00051	0.003349	0.0	9325.0	9325.0	9325.0	0	0	1	-29.999999999999996	29.999999999999996								
	2057	9130	0.000461	0.00168	0.0	18132.0	18132.0	18132.0	0	0	1	-29.999999999999996	29.999999999999996								
	2057	9130	0.000469	0.00164	0.0	18519.0	18519.0	18519.0	0	0	1	-29.999999999999996	29.999999999999996								
	4661	6816	0.006081	0.03114	0.0	357.0	996.0000000000001	996.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	7519	776	0.005831	0.02218	0.0	395.0	1378.0	1378.0	0	0	1	-29.999999999999996	29.999999999999996								
	8989	3435	0.00013	0.000461	0.0	65948.0	65948.0	65948.0	0	0	1	-29.999999999999996	29.999999999999996								
	7797	2020	0.00013	0.000461	0.0	65948.0	65948.0	65948.0	0	0	1	-29.999999999999996	29.999999999999996								
	871	4031	0.00262	0.020289	0.0	413.99999999999994	1545.0	1545.0	0	0	1	-29.999999999999996	29.999999999999996								
	871	2878	0.00164	0.01194	0.0	453.0	2621.0	2621.0	0	0	1	-29.999999999999996	29.999999999999996								
	7353	9164	0.006479	0.02845	0.0	413.99999999999994	1083.0	1083.0	0	0	1	-29.999999999999996	29.999999999999996								
	7974	2012	0.00294	0.014419	0.0	395.0	2147.0	2147.0	0	0	1	-29.999999999999996	29.999999999999996								
	7974	2012	0.00238	0.01463	0.0	395.0	2132.0	2132.0	0	0	1	-29.999999999999996	29.999999999999996								
	7974	1750	0.002219	0.00993	0.0	376.0	3105.0	3105.0	0	0	1	-29.999999999999996	29.999999999999996								
	1401	2303	0.008651	0.04886	0.0	300.0	637.0	637.0	0	0	1	-29.999999999999996	29.999999999999996								
	4504	7903	0.00464	0.030979	0.0	1009.0	1009.0	1009.0	0	0	1	-29.999999999999996	29.999999999999996								
	5837	449	0.00092	0.00889	0.0	1447.0	3535.0	3535.0	0	0	1	-29.999999999999996	29.999999999999996								
	5837	449	0.00093	0.00869	0.0	1348.0	3615.0	3615.0	0	0	1	-29.999999999999996	29.999999999999996								
	5837	1817	0.0022	0.03485	0.0	905.0000000000001	905.0000000000001	905.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	5837	2458	0.00074	0.00941	0.0	1743.0	3347.0	3347.0	0	0	1	-29.999999999999996	29.999999999999996								
	5837	6427	0.00087	0.00884	0.0	1578.0	3557.0	3557.0	0	0	1	-29.999999999999996	29.999999999999996								
	5837	1730	0.00139	0.01662	0.0	1894.0000000000002	1894.0000000000002	1894.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	9217	594	0.002781	0.022979	0.0	300.0	1365.0	1365.0	0	0	1	-29.999999999999996	29.999999999999996								
	6351	5393	0.000521	0.00407	0.0	529.0	7698.999999999999	7698.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	6194	7702	0.008479	0.032841	0.0	932.0	932.0	932.0	0	0	1	-29.999999999999996	29.999999999999996								
	2503	7491	0.005669	0.02901	0.0	1069.0	1069.0	1069.0	0	0	1	-29.999999999999996	29.999999999999996								
	4031	2872	0.001031	0.004099	0.0	7473.999999999999	7473.999999999999	7473.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	4031	8043	0.00301	0.018719	0.0	376.0	1667.0000000000002	1667.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	1813	2866	0.00257	0.01713	0.0	338.0	1823.9999999999998	1823.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	5365	5417	0.010461	0.03836	0.0	795.0	795.0	795.0	0	0	1	-29.999999999999996	29.999999999999996								
	5365	4100	0.001719	0.011531	0.0	413.99999999999994	2710.0	2710.0	0	0	1	-29.999999999999996	29.999999999999996								
	5365	1556	9.1e-5	0.00056	0.0	300.0	55676.0	55676.0	0	0	1	-29.999999999999996	29.999999999999996								
	3894	3865	0.00476	0.025289	0.0	1228.0	1228.0	1228.0	0	0	1	-29.999999999999996	29.999999999999996								
	128	1554	0.000219	0.00164	0.0	319.0	19092.0	19092.0	0	0	1	-29.999999999999996	29.999999999999996								
	198	7994	0.002159	0.01163	0.0	2671.0	2671.0	2671.0	0	0	1	-29.999999999999996	29.999999999999996								
	198	1554	0.00295	0.01539	0.0	300.0	2016.0	2016.0	0	0	1	-29.999999999999996	29.999999999999996								
	2985	3133	0.007789	0.033039	0.0	300.0	931.0	931.0	0	0	1	-29.999999999999996	29.999999999999996								
	7316	3071	0.00026	0.0013	0.0	23827.0	23827.0	23827.0	0	0	1	-29.999999999999996	29.999999999999996								
	6486	8992	0.00162	0.013229	0.0	338.0	2371.0	2371.0	0	0	1	-29.999999999999996	29.999999999999996								
	8485	594	0.007919	0.04194	0.0	338.0	741.0	741.0	0	0	1	-29.999999999999996	29.999999999999996								
	682	8477	0.001229	0.00401	0.0	300.0	7531.999999999999	7531.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	5146	5488	0.008021	0.042831	0.0	338.0	725.0	725.0	0	0	1	-29.999999999999996	29.999999999999996								
	6638	776	0.007711	0.03006	0.0	338.0	1018.0	1018.0	0	0	1	-29.999999999999996	29.999999999999996								
	8788	789	0.00261	0.015469	0.0	319.0	2014.0	2014.0	0	0	1	-29.999999999999996	29.999999999999996								
	6332	1556	0.00139	0.00536	0.0	5705.0	5705.0	5705.0	0	0	1	-29.999999999999996	29.999999999999996								
	6332	1556	0.001419	0.00525	0.0	5809.0	5809.0	5809.0	0	0	1	-29.999999999999996	29.999999999999996								
	1883	7702	0.006289	0.032271	0.0	961.0	961.0	961.0	0	0	1	-29.999999999999996	29.999999999999996								
	1883	2132	0.011031	0.05625	0.0	552.0	552.0	552.0	0	0	1	-29.999999999999996	29.999999999999996								
	171	2341	0.001841	0.01324	0.0	472.0	2364.0	2364.0	0	0	1	-29.999999999999996	29.999999999999996								
	6630	10	0.000599	0.00186	0.0	453.0	16165.0	16165.0	0	0	1	-29.999999999999996	29.999999999999996								
	4484	4239	0.00036	0.001591	0.0	433.0	19365.0	19365.0	0	0	1	-29.999999999999996	29.999999999999996								
	3044	4235	0.003849	0.027651	0.0	453.0	1132.0	1132.0	0	0	1	-29.999999999999996	29.999999999999996								
	851	4454	0.00186	0.00874	0.0	491.0	3535.0	3535.0	0	0	1	-29.999999999999996	29.999999999999996								
	3485	2183	0.00025	0.00285	0.0	1480.0	11041.0	11041.0	0	0	1	-29.999999999999996	29.999999999999996								
	1156	7923	0.00207	0.008841	0.0	319.0	3479.0	3479.0	0	0	1	-29.999999999999996	29.999999999999996								
	1156	1233	6.0e-5	0.00039	0.0	453.0	80052.0	80052.0	0	0	1	-29.999999999999996	29.999999999999996								
	8913	4852	0.002159	0.008909	0.0	357.0	3446.0	3446.0	0	0	1	-29.999999999999996	29.999999999999996								
	4039	1233	0.000219	0.00039	0.0	70621.0	70621.0	70621.0	0	0	1	-29.999999999999996	29.999999999999996								
	4914	2653	0.00011	0.000521	0.0	300.0	59321.0	59321.0	0	0	1	-29.999999999999996	29.999999999999996								
	4914	2653	0.00011	0.00049	0.0	300.0	62899.0	62899.0	0	0	1	-29.999999999999996	29.999999999999996								
	4914	556	0.000771	0.003789	0.0	338.0	8170.0	8170.0	0	0	1	-29.999999999999996	29.999999999999996								
	4914	3019	0.000229	0.002849	0.0	11052.0	11052.0	11052.0	0	0	1	-29.999999999999996	29.999999999999996								
	7994	5256	0.00445	0.027599	0.0	1130.0	1130.0	1130.0	0	0	1	-29.999999999999996	29.999999999999996								
	1709	3346	0.00218	0.02	0.0	1381.0	1571.0	1571.0	0	0	1	-29.999999999999996	29.999999999999996								
	1709	8468	0.00074	0.00865	0.0	1118.0	3639.0	3639.0	0	0	1	-29.999999999999996	29.999999999999996								
	7702	1234	0.002531	0.019419	0.0	300.0	1613.0	1613.0	0	0	1	-29.999999999999996	29.999999999999996								
	7702	8035	0.003	0.01631	0.0	1905.0	1905.0	1905.0	0	0	1	-29.999999999999996	29.999999999999996								
	8677	3331	0.008461	0.025081	0.0	1194.0	1194.0	1194.0	0	0	1	-29.999999999999996	29.999999999999996								
	8189	3643	0.00382	0.013669	0.0	395.0	2226.0	2226.0	0	0	1	-29.999999999999996	29.999999999999996								
	3133	8477	0.002581	0.01814	0.0	413.99999999999994	1723.9999999999998	1723.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	6744	6101	0.00201	0.012219	0.0	433.0	2551.0	2551.0	0	0	1	-29.999999999999996	29.999999999999996								
	8542	4313	0.00087	0.001599	0.0	17353.0	17353.0	17353.0	0	0	1	-29.999999999999996	29.999999999999996								
	769	5233	0.00455	0.02394	0.0	319.0	1297.0	1297.0	0	0	1	-29.999999999999996	29.999999999999996								
	1965	5926	0.005651	0.041771	0.0	357.0	750.0	750.0	0	0	1	-29.999999999999996	29.999999999999996								
	9014	3999	0.00069	0.001271	0.0	21842.0	21842.0	21842.0	0	0	1	-29.999999999999996	29.999999999999996								
	1917	8406	0.00068	0.00269	0.0	300.0	11385.0	11385.0	0	0	1	-29.999999999999996	29.999999999999996								
	1917	2021	0.00036	0.00261	0.0	376.0	11989.0	11989.0	0	0	1	-29.999999999999996	29.999999999999996								
	1917	8293	0.001669	0.012031	0.0	319.0	2601.0	2601.0	0	0	1	-29.999999999999996	29.999999999999996								
	4738	3656	0.009669	0.03513	0.0	867.0	867.0	867.0	0	0	1	-29.999999999999996	29.999999999999996								
	4738	8477	0.001099	0.00862	0.0	3636.0	3636.0	3636.0	0	0	1	-29.999999999999996	29.999999999999996								
	7998	1644	0.0005	0.00711	0.0	657.0	4432.0	4432.0	0	0	1	-29.999999999999996	29.999999999999996								
	6734	1015	0.003919	0.017781	0.0	395.0	1735.0000000000002	1735.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	6734	8992	0.00161	0.019781	0.0	1592.0	1592.0	1592.0	0	0	1	-29.999999999999996	29.999999999999996								
	6734	789	0.0007	0.01256	0.0	509.99999999999994	2512.0	2512.0	0	0	1	-29.999999999999996	29.999999999999996								
	5004	5393	0.000409	0.0018	0.0	17113.0	17113.0	17113.0	0	0	1	-29.999999999999996	29.999999999999996								
	1708	3906	2.0e-5	0.00043	0.0	73380.0	73380.0	73380.0	0	0	1	-29.999999999999996	29.999999999999996								
	9150	3906	3.0e-5	0.0004	0.0	1710.0000000000002	78748.0	78748.0	0	0	1	-29.999999999999996	29.999999999999996								
	280	9158	0.00968	0.056659	0.0	357.0	550.0	550.0	0	0	1	-29.999999999999996	29.999999999999996								
	8043	3656	0.003969	0.02925	0.0	1071.0	1071.0	1071.0	0	0	1	-29.999999999999996	29.999999999999996								
	5712	8992	0.00219	0.01468	0.0	413.99999999999994	2129.0	2129.0	0	0	1	-29.999999999999996	29.999999999999996								
	5712	8466	0.000401	0.003159	0.0	376.0	9920.0	9920.0	0	0	1	-29.999999999999996	29.999999999999996								
	5712	6880	0.000531	0.003	0.0	376.0	10368.0	10368.0	0	0	1	-29.999999999999996	29.999999999999996								
	5215	7266	0.00136	0.00576	0.0	376.0	5338.0	5338.0	0	0	1	-29.999999999999996	29.999999999999996								
	8807	8992	0.000849	0.006289	0.0	357.0	4978.0	4978.0	0	0	1	-29.999999999999996	29.999999999999996								
	8807	8992	0.000841	0.006409	0.0	357.0	4887.0	4887.0	0	0	1	-29.999999999999996	29.999999999999996								
	8807	8992	0.00045	0.00506	0.0	6219.0	6219.0	6219.0	0	0	1	-29.999999999999996	29.999999999999996								
	218	2088	0.003669	0.02988	0.0	395.0	1050.0	1050.0	0	0	1	-29.999999999999996	29.999999999999996								
	520	5918	0.002	0.01568	0.0	413.99999999999994	1998.9999999999998	1998.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	2653	2128	0.00031	0.0008	0.0	319.0	36817.0	36817.0	0	0	1	-29.999999999999996	29.999999999999996								
	1216	5233	0.00043	0.00038	0.0	55045.00000000001	55045.00000000001	55045.00000000001	0	0	1	-29.999999999999996	29.999999999999996								
	8980	5993	0.00043	0.002229	0.0	13915.0	13915.0	13915.0	0	0	1	-29.999999999999996	29.999999999999996								
	5212	5993	0.00049	0.00218	0.0	14137.0	14137.0	14137.0	0	0	1	-29.999999999999996	29.999999999999996								
	3656	4060	0.00282	0.01844	0.0	529.0	1694.0000000000002	1694.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	883	3331	0.00462	0.014849	0.0	2032.0	2032.0	2032.0	0	0	1	-29.999999999999996	29.999999999999996								
	5144	3346	0.00263	0.04076	0.0	774.0	774.0	774.0	0	0	1	-29.999999999999996	29.999999999999996								
	3498	2563	0.01062	0.056719	0.0	357.0	548.0	548.0	0	0	1	-29.999999999999996	29.999999999999996								
	1896	8200	0.0001	0.00105	0.0	657.0	29948.0	29948.0	0	0	1	-29.999999999999996	29.999999999999996								
	9130	8864	0.00239	0.017341	0.0	376.0	1805.0	1805.0	0	0	1	-29.999999999999996	29.999999999999996								
	3503	2510	0.001341	0.010581	0.0	433.0	2962.0	2962.0	0	0	1	-29.999999999999996	29.999999999999996								
	3503	6146	0.00101	0.007599	0.0	472.0	4121.0	4121.0	0	0	1	-29.999999999999996	29.999999999999996								
	401	1584	0.00011	0.000289	0.0	395.0	102150.0	102150.0	0	0	1	-29.999999999999996	29.999999999999996								
	7328	6921	0.00146	0.01769	0.0	1780.0	1780.0	1780.0	0	0	1	-29.999999999999996	29.999999999999996								
	7328	6921	0.0013	0.02004	0.0	1573.0	1573.0	1573.0	0	0	1	-29.999999999999996	29.999999999999996								
	6816	5573	0.007909	0.028349	0.0	319.0	1074.0	1074.0	0	0	1	-29.999999999999996	29.999999999999996								
	7396	8564	0.00012	0.00049	0.0	62614.0	62614.0	62614.0	0	0	1	-29.999999999999996	29.999999999999996								
	7396	8564	0.00012	0.000479	0.0	63967.99999999999	63967.99999999999	63967.99999999999	0	0	1	-29.999999999999996	29.999999999999996								
	6921	432	0.00076	0.01018	0.0	1513.0	3095.0	3095.0	0	0	1	-29.999999999999996	29.999999999999996								
	6921	432	0.0009	0.00865	0.0	1677.0	3633.0	3633.0	0	0	1	-29.999999999999996	29.999999999999996								
	6921	432	0.00096	0.01294	0.0	1545.0	2435.0	2435.0	0	0	1	-29.999999999999996	29.999999999999996								
	6921	432	0.0004	0.00756	0.0	1611.0	4173.0	4173.0	0	0	1	-29.999999999999996	29.999999999999996								
	6921	432	0.00039	0.00771	0.0	1447.0	4092.0	4092.0	0	0	1	-29.999999999999996	29.999999999999996								
	6921	8200	0.00163	0.02291	0.0	1376.0	1376.0	1376.0	0	0	1	-29.999999999999996	29.999999999999996								
	2949	3121	0.00636	0.03855	0.0	395.0	809.0	809.0	0	0	1	-29.999999999999996	29.999999999999996								
	2949	3121	0.00639	0.03863	0.0	413.99999999999994	807.0	807.0	0	0	1	-29.999999999999996	29.999999999999996								
	953	1730	0.00113	0.01362	0.0	690.0	2312.0	2312.0	0	0	1	-29.999999999999996	29.999999999999996								
	1767	892	0.00861	0.05318	0.0	529.0	587.0	587.0	0	0	1	-29.999999999999996	29.999999999999996								
	4674	4889	0.0012	0.004669	0.0	338.0	6553.0	6553.0	0	0	1	-29.999999999999996	29.999999999999996								
	4674	7076	0.00018	0.001091	0.0	413.99999999999994	28567.0	28567.0	0	0	1	-29.999999999999996	29.999999999999996								
	1234	8035	0.001401	0.00612	0.0	357.0	5032.0	5032.0	0	0	1	-29.999999999999996	29.999999999999996								
	115	225	0.00068	0.00387	0.0	491.0	8039.0	8039.0	0	0	1	-29.999999999999996	29.999999999999996								
	5720	8578	0.0043	0.033591	0.0	413.99999999999994	933.0	933.0	0	0	1	-29.999999999999996	29.999999999999996								
	3579	5469	0.003039	0.01911	0.0	491.0	1632.9999999999998	1632.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	3246	124	6.0e-5	0.00111	0.0	852.9999999999999	28416.000000000004	28416.000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	8846	4783	5.0e-5	0.001091	0.0	852.9999999999999	28923.0	28923.0	0	0	1	-29.999999999999996	29.999999999999996								
	2393	3306	3.9e-5	0.00089	0.0	852.9999999999999	35458.0	35458.0	0	0	1	-29.999999999999996	29.999999999999996								
	1895	4480	3.9e-5	0.000901	0.0	852.9999999999999	35026.0	35026.0	0	0	1	-29.999999999999996	29.999999999999996								
	678	4454	0.000169	0.00111	0.0	509.99999999999994	28133.0	28133.0	0	0	1	-29.999999999999996	29.999999999999996								
	1002	4852	0.000331	0.0027	0.0	11613.0	11613.0	11613.0	0	0	1	-29.999999999999996	29.999999999999996								
	6429	2012	0.00026	0.00369	0.0	8540.0	8540.0	8540.0	0	0	1	-29.999999999999996	29.999999999999996								
	4889	7076	0.000341	0.00274	0.0	11440.0	11440.0	11440.0	0	0	1	-29.999999999999996	29.999999999999996								
	5341	7491	0.00038	0.00506	0.0	413.99999999999994	6226.0	6226.0	0	0	1	-29.999999999999996	29.999999999999996								
	2563	6521	0.00012	0.000831	0.0	376.0	37622.0	37622.0	0	0	1	-29.999999999999996	29.999999999999996								
	1111	594	0.003031	0.0123	0.0	2494.0	2494.0	2494.0	0	0	1	-29.999999999999996	29.999999999999996								
	4747	7791	0.001521	0.00774	0.0	395.0	4004.9999999999995	4004.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	3906	3022	0.00059	0.00552	0.0	1611.0	5690.0	5690.0	0	0	1	-29.999999999999996	29.999999999999996								
	3906	1194	0.00053	0.00625	0.0	1545.0	5036.0	5036.0	0	0	1	-29.999999999999996	29.999999999999996								
	5993	8804	0.00143	0.01076	0.0	529.0	2911.0	2911.0	0	0	1	-29.999999999999996	29.999999999999996								
	1798	8487	0.00056	0.00593	0.0	5304.0	5304.0	5304.0	0	0	1	-29.999999999999996	29.999999999999996								
	2467	7178	0.00205	0.01461	0.0	413.99999999999994	2142.0	2142.0	0	0	1	-29.999999999999996	29.999999999999996								
	2132	2303	0.01068	0.054521	0.0	569.0	569.0	569.0	0	0	1	-29.999999999999996	29.999999999999996								
	8992	8466	0.00194	0.011039	0.0	433.0	2819.0	2819.0	0	0	1	-29.999999999999996	29.999999999999996								
	8992	6880	0.00131	0.010099	0.0	433.0	3102.0	3102.0	0	0	1	-29.999999999999996	29.999999999999996								
	8992	2995	0.001289	0.014229	0.0	319.0	2211.0	2211.0	0	0	1	-29.999999999999996	29.999999999999996								
	805	3221	0.00455	0.027031	0.0	395.0	1153.0	1153.0	0	0	1	-29.999999999999996	29.999999999999996								
	805	3327	0.00239	0.01414	0.0	509.99999999999994	2203.0	2203.0	0	0	1	-29.999999999999996	29.999999999999996								
	805	8310	0.004039	0.029669	0.0	491.0	1055.0	1055.0	0	0	1	-29.999999999999996	29.999999999999996								
	805	2088	0.001099	0.007771	0.0	529.0	4025.0	4025.0	0	0	1	-29.999999999999996	29.999999999999996								
	5383	2021	0.00082	0.00762	0.0	413.99999999999994	4122.0	4122.0	0	0	1	-29.999999999999996	29.999999999999996								
	5383	4114	0.000719	0.0033	0.0	9353.0	9353.0	9353.0	0	0	1	-29.999999999999996	29.999999999999996								
	5383	5519	0.000599	0.00361	0.0	300.0	8632.0	8632.0	0	0	1	-29.999999999999996	29.999999999999996								
	5383	8293	0.000521	0.004039	0.0	376.0	7756.999999999999	7756.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	5383	3435	0.000901	0.0088	0.0	433.0	3571.0	3571.0	0	0	1	-29.999999999999996	29.999999999999996								
	7507	6990	0.000781	0.00306	0.0	10003.0	10003.0	10003.0	0	0	1	-29.999999999999996	29.999999999999996								
	7507	2406	0.000419	0.00399	0.0	7873.999999999999	7873.999999999999	7873.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	7507	2020	0.000841	0.009841	0.0	281.0	3199.0	3199.0	0	0	1	-29.999999999999996	29.999999999999996								
	6478	6146	0.004021	0.03064	0.0	413.99999999999994	1023.0	1023.0	0	0	1	-29.999999999999996	29.999999999999996								
	4852	2695	0.0023	0.009031	0.0	338.0	3390.0	3390.0	0	0	1	-29.999999999999996	29.999999999999996								
	4852	2695	0.002081	0.009469	0.0	376.0	3259.0000000000005	3259.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	4852	5502	0.00164	0.008831	0.0	3517.0	3517.0	3517.0	0	0	1	-29.999999999999996	29.999999999999996								
	4852	8877	0.00094	0.00488	0.0	319.0	6356.0	6356.0	0	0	1	-29.999999999999996	29.999999999999996								
	4852	9119	0.000901	0.00551	0.0	453.0	5658.0	5658.0	0	0	1	-29.999999999999996	29.999999999999996								
	4852	1151	0.00051	0.005961	0.0	5280.0	5280.0	5280.0	0	0	1	-29.999999999999996	29.999999999999996								
	2012	1750	0.00113	0.004349	0.0	433.0	7030.0	7030.0	0	0	1	-29.999999999999996	29.999999999999996								
	1478	6616	0.002081	0.013031	0.0	395.0	2394.0	2394.0	0	0	1	-29.999999999999996	29.999999999999996								
	809	4594	0.00116	0.01438	0.0	2190.0	2190.0	2190.0	0	0	1	-29.999999999999996	29.999999999999996								
	8656	4729	0.00013	0.001031	0.0	30397.000000000004	30397.000000000004	30397.000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	4100	615	0.00036	0.002659	0.0	413.99999999999994	11773.0	11773.0	0	0	1	-29.999999999999996	29.999999999999996								
	4060	5393	0.000771	0.004539	0.0	529.0	6861.0	6861.0	0	0	1	-29.999999999999996	29.999999999999996								
	9203	2426	0.000695	0.049098	0.0	644.0	644.0	644.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	9203	2426	0.000355	0.024893	0.0	591.0	1269.0	1269.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	118	2426	0.000365	0.024372	0.0	591.0	1296.0	1296.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	3145	7770	0.000411	0.023652	0.0	591.0	1336.0	1336.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7267	4918	0.000386	0.025673	0.0	591.0	1231.0	1231.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7267	4918	0.000344	0.029336	0.0	591.0	1077.0	1077.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	839	4506	0.000653	0.052104	0.0	607.0	607.0	607.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	839	4506	0.000767	0.043531	0.0	726.0	726.0	726.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3445	6114	0.000323	0.028314	0.0	591.0	1116.0	1116.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	3445	6114	0.000323	0.025999	0.0	591.0	1215.0	1215.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	3445	7264	0.000365	0.025478	0.0	591.0	1240.0	1240.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	891	6306	0.00086	0.039291	0.0	803.9999999999999	803.9999999999999	803.9999999999999	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	720	1711	0.000355	0.026586	0.0	591.0	1189.0	1189.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	720	1711	0.000375	0.026313	0.0	591.0	1201.0	1201.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	6206	3240	0.000344	0.023329	0.0	591.0	1354.0	1354.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	6206	3240	0.000302	0.026375	0.0	591.0	1198.0	1198.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	9174	2924	0.000788	0.04323	0.0	731.0	731.0	731.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	9174	2924	0.000767	0.04407	0.0	717.0	717.0	717.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	1355	5856	0.000767	0.043562	0.0	725.0	725.0	725.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	1355	5856	0.000788	0.041281	0.0	766.0	766.0	766.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	1355	5856	0.000892	0.040524	0.0	780.0	780.0	780.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3205	4683	0.000975	0.043562	0.0	725.0	725.0	725.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3205	4683	0.000757	0.042649	0.0	741.0	741.0	741.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	5350	2361	0.000261	0.030762	0.0	591.0	1027.0	1027.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	5350	2361	0.000261	0.030088	0.0	591.0	1050.0	1050.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	5016	6112	0.000323	0.026447	0.0	591.0	1195.0	1195.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	5016	8860	0.000323	0.026885	0.0	591.0	1175.0	1175.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	7471	549	0.000323	0.02748	0.0	591.0	1150.0	1150.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7471	549	0.000292	0.028158	0.0	591.0	1122.0	1122.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	549	5002	0.0	0.009197	0.0	567.0	3435.0	3435.0	1.0	0.07238600000000002	1	-29.999999999999996	29.999999999999996								
	5490	3817	0.000736	0.044526	0.0	710.0	710.0	710.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	2854	9112	0.00086	0.039488	0.0	800.0	800.0	800.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	2918	6532	0.000365	0.024372	0.0	591.0	1296.0	1296.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2918	6532	0.000375	0.023986	0.0	591.0	1317.0	1317.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4494	7284	0.000386	0.025673	0.0	591.0	1231.0	1231.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2656	1775	0.000809	0.042318	0.0	747.0	747.0	747.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3519	5641	0.000705	0.042038	0.0	752.0	752.0	752.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3543	367	0.000334	0.028022	0.0	591.0	1128.0	1128.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	3543	1833	0.000353	0.022403	0.0	591.0	1410.0	1410.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	2372	367	0.000313	0.026354	0.0	591.0	1199.0	1199.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2372	367	0.000323	0.025478	0.0	591.0	1240.0	1240.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1876	7752	0.000344	0.024622	0.0	591.0	1283.0	1283.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	113	7752	0.000355	0.024038	0.0	591.0	1314.0	1314.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	3499	7289	0.000881	0.038244	0.0	826.0	826.0	826.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3499	7289	0.000757	0.040959	0.0	772.0	772.0	772.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3082	2083	0.000354	0.028765	0.0	591.0	1099.0	1099.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	6224	2083	0.000354	0.027114	0.0	591.0	1165.0	1165.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2174	2083	0.000695	0.04748	0.0	666.0	666.0	666.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	4623	1609	0.000323	0.028314	0.0	591.0	1116.0	1116.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4623	1609	0.000323	0.026354	0.0	591.0	1199.0	1199.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4623	1609	0.000323	0.025696	0.0	591.0	1230.0	1230.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	5589	1001	0.000355	0.027305	0.0	591.0	1157.0	1157.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	5589	1001	0.000355	0.026666	0.0	591.0	1185.0	1185.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	5589	1001	0.000923	0.037456	0.0	844.0	844.0	844.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	5589	1001	0.000788	0.035217	0.0	897.0000000000001	897.0000000000001	897.0000000000001	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	1198	7473	0.000323	0.026739	0.0	591.0	1182.0	1182.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1198	7473	0.000323	0.02749	0.0	591.0	1149.0	1149.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2479	5482	0.000313	0.027324	0.0	591.0	1156.0	1156.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2479	5482	0.000313	0.028074	0.0	591.0	1126.0	1126.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7831	5525	0.000601	0.024984	0.0	1264.0	1264.0	1264.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	7831	5525	0.000715	0.022797	0.0	1385.0	1385.0	1385.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	7831	5525	0.000344	0.024893	0.0	591.0	1269.0	1269.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4970	7955	0.000365	0.024163	0.0	591.0	1308.0	1308.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	4970	7955	0.000344	0.02385	0.0	591.0	1325.0	1325.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	5007	7367	0.000757	0.040182	0.0	786.0	786.0	786.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	757	3758	0.000323	0.028937	0.0	591.0	1092.0	1092.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	3697	6952	0.000354	0.026958	0.0	591.0	1172.0	1172.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	3697	6952	0.000778	0.045656	0.0	692.0	692.0	692.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3697	6952	0.000695	0.048932	0.0	646.0	646.0	646.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3697	6952	0.000302	0.025926	0.0	591.0	1219.0	1219.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	6738	8180	0.000355	0.027328	0.0	591.0	1156.0	1156.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	6738	8180	0.000365	0.027156	0.0	591.0	1164.0	1164.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	9222	5935	0.000355	0.024299	0.0	591.0	1300.0	1300.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	7988	804	0.000375	0.026313	0.0	591.0	1201.0	1201.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7988	804	0.000375	0.025605	0.0	591.0	1234.0	1234.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	3239	1539	0.000334	0.026291	0.0	591.0	1202.0	1202.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	3239	1539	0.000705	0.046735	0.0	676.0	676.0	676.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	2056	4084	0.000313	0.026875	0.0	591.0	1176.0	1176.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	2056	4084	0.000302	0.027376	0.0	591.0	1154.0	1154.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	4598	5110	0.000664	0.044868	0.0	704.0	704.0	704.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	2129	5110	0.000809	0.044526	0.0	710.0	710.0	710.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	5658	5550	0.00086	0.034253	0.0	922.0000000000001	922.0000000000001	922.0000000000001	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	5658	5550	0.000355	0.024372	0.0	591.0	1296.0	1296.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2848	1526	0.000365	0.023788	0.0	591.0	1328.0	1328.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4541	7464	0.000375	0.023204	0.0	591.0	1362.0	1362.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	4541	7464	0.000302	0.026593	0.0	591.0	1188.0	1188.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	1754	3857	0.000323	0.029256	0.0	591.0	1080.0	1080.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1754	3857	0.000334	0.029986	0.0	591.0	1054.0	1054.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1754	3857	0.000355	0.030979	0.0	591.0	1019.9999999999999	1019.9999999999999	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2518	4544	0.000302	0.025707	0.0	591.0	1229.0	1229.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2518	4544	0.000344	0.025405	0.0	591.0	1244.0	1244.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	3069	6115	0.00012	0.008908	0.0	491.0	3546.0	3546.0	1.0	-0.072388	1	-29.999999999999996	29.999999999999996								
	5067	7641	0.000365	0.023715	0.0	591.0	1332.0	1332.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	6036	8670	0.000365	0.023517	0.0	591.0	1344.0	1344.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	6036	5522	0.000334	0.026812	0.0	591.0	1179.0	1179.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	8486	8791	0.000695	0.047253	0.0	669.0	669.0	669.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	7530	8791	0.000778	0.043759	0.0	722.0	722.0	722.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	7522	7571	0.000313	0.030636	0.0	591.0	1031.0	1031.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7522	7571	0.000313	0.028286	0.0	591.0	1117.0	1117.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7522	7571	0.000344	0.028115	0.0	591.0	1124.0	1124.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2526	1483	0.000902	0.039425	0.0	801.0	801.0	801.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	2365	8316	0.000355	0.024237	0.0	591.0	1304.0	1304.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8672	1860	0.000375	0.023986	0.0	591.0	1317.0	1317.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8672	1860	0.000375	0.023861	0.0	591.0	1324.0	1324.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1494	583	0.000819	0.04153	0.0	761.0	761.0	761.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	1494	583	0.000809	0.042701	0.0	740.0	740.0	740.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	1502	2795	0.000334	0.028022	0.0	591.0	1128.0	1128.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8195	933	0.000632	0.048237	0.0	655.0	655.0	655.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	8195	933	0.000632	0.045159	0.0	700.0	700.0	700.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	8195	933	0.000715	0.044039	0.0	718.0	718.0	718.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3918	6802	0.00074	0.044479	0.0	711.0	711.0	711.0	0.986547	0.0	1	-29.999999999999996	29.999999999999996								
	3918	4025	0.00074	0.043811	0.0	721.0	721.0	721.0	0.986547	0.0	1	-29.999999999999996	29.999999999999996								
	4435	2079	0.000375	0.02385	0.0	591.0	1325.0	1325.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4435	2079	0.000365	0.023267	0.0	591.0	1358.0	1358.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4435	2079	0.000323	0.026739	0.0	591.0	1182.0	1182.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1081	7361	0.000684	0.047025	0.0	672.0	672.0	672.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	9101	2177	0.000313	0.02748	0.0	591.0	1150.0	1150.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	6555	8475	0.000323	0.028554	0.0	591.0	1107.0	1107.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	6555	8475	0.000302	0.026437	0.0	591.0	1195.0	1195.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7056	7577	0.000365	0.025551	0.0	591.0	1237.0	1237.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7056	7577	0.000344	0.024893	0.0	591.0	1269.0	1269.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7056	9051	0.000375	0.024508	0.0	591.0	1289.0	1289.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	6889	6785	0.000778	0.041157	0.0	768.0	768.0	768.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	6889	6785	0.000923	0.03702	0.0	852.9999999999999	852.9999999999999	852.9999999999999	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	6889	6785	0.000302	0.026593	0.0	591.0	1188.0	1188.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	1027	7148	0.000344	0.029667	0.0	591.0	1065.0	1065.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1027	44	0.000334	0.02748	0.0	591.0	1150.0	1150.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	5308	7148	0.000323	0.030636	0.0	591.0	1031.0	1031.0	0.89674	0.0	1	-29.999999999999996	29.999999999999996								
	5308	44	0.000323	0.028526	0.0	591.0	1108.0	1108.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	9213	6231	0.000344	0.025332	0.0	591.0	1247.0	1247.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	9213	8291	0.000334	0.024674	0.0	591.0	1281.0	1281.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	9213	6842	0.000344	0.02457	0.0	591.0	1286.0	1286.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	3608	6664	0.000365	0.023788	0.0	591.0	1328.0	1328.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4339	6570	0.000365	0.023601	0.0	591.0	1339.0	1339.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4339	6570	0.000344	0.02652	0.0	591.0	1191.0	1191.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7513	6570	0.000344	0.027272	0.0	591.0	1159.0	1159.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7513	6570	0.000334	0.027563	0.0	591.0	1146.0	1146.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8887	6639	0.000313	0.030636	0.0	591.0	1031.0	1031.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	8887	6639	0.000313	0.028286	0.0	591.0	1117.0	1117.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	5461	4816	0.000881	0.036803	0.0	859.0	859.0	859.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	5461	4816	0.000902	0.036668	0.0	861.9999999999999	861.9999999999999	861.9999999999999	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	5461	4816	0.000881	0.034014	0.0	928.9999999999999	928.9999999999999	928.9999999999999	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	5460	3786	0.000365	0.026027	0.0	591.0	1214.0	1214.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	5460	3786	0.000386	0.025673	0.0	591.0	1231.0	1231.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7256	4491	0.00012	0.011186	0.0	586.0	2824.0	2824.0	1.0	0.084507	1	-29.999999999999996	29.999999999999996								
	6153	58	0.00017	0.006789	0.0	1216.0	4652.0	4652.0	1.0	-0.086984	1	-29.999999999999996	29.999999999999996								
	6153	6807	0.000664	0.047107	0.0	671.0	671.0	671.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	1465	1262	0.000313	0.028314	0.0	591.0	1116.0	1116.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1465	1262	0.000334	0.025707	0.0	591.0	1229.0	1229.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1465	1551	0.000344	0.025478	0.0	591.0	1240.0	1240.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7537	1551	0.000344	0.027236	0.0	591.0	1160.0	1160.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7537	1551	0.000375	0.026518	0.0	591.0	1192.0	1192.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	6901	4874	0.000386	0.02646	0.0	591.0	1194.0	1194.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	5241	4	0.000788	0.040317	0.0	784.0	784.0	784.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	7520	561	0.000323	0.025863	0.0	591.0	1222.0	1222.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	749	4324	1.0e-5	0.022863	0.0	948.0	1382.0	1382.0	1.0	0.04898	1	-29.999999999999996	29.999999999999996								
	4141	7124	0.000334	0.030306	0.0	591.0	1043.0	1043.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4141	7124	0.000302	0.030636	0.0	591.0	1032.0	1032.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7466	3649	0.00011	0.010476	0.0	472.0	3016.0	3016.0	1.0	-0.06137999999999999	1	-29.999999999999996	29.999999999999996								
	8222	6556	0.000344	0.024841	0.0	591.0	1272.0	1272.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	8222	6556	0.000365	0.025029	0.0	591.0	1262.0	1262.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	8222	6556	0.000355	0.024101	0.0	591.0	1311.0	1311.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	4125	163	0.000344	0.02385	0.0	591.0	1325.0	1325.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4125	163	0.000411	0.02313	0.0	591.0	1366.0	1366.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4125	163	0.000829	0.042764	0.0	739.0	739.0	739.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	5837	9217	0.000705	0.04748	0.0	666.0	666.0	666.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	5837	1448	0.000323	0.029986	0.0	591.0	1054.0	1054.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	5837	1448	0.000302	0.029952	0.0	591.0	1055.0	1055.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8267	5365	0.000746	0.041064	0.0	770.0	770.0	770.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	8267	5365	0.000881	0.042214	0.0	749.0	749.0	749.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	2359	8005	0.00086	0.041209	0.0	767.0	767.0	767.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	2359	8005	0.000912	0.038669	0.0	817.0	817.0	817.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	8109	171	0.000375	0.026244	0.0	591.0	1204.0	1204.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	8109	171	0.000375	0.025457	0.0	591.0	1241.0	1241.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	3485	1156	0.000302	0.029096	0.0	591.0	1086.0	1086.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4734	2229	0.000302	0.029667	0.0	591.0	1065.0	1065.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1709	7702	0.000334	0.027563	0.0	591.0	1146.0	1146.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	1709	7702	0.000323	0.028074	0.0	591.0	1126.0	1126.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	905	8189	0.000736	0.041064	0.0	770.0	770.0	770.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	8334	8189	0.001234	0.040109	0.0	788.0	788.0	788.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	8334	8189	0.000757	0.043209	0.0	731.0	731.0	731.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	7998	6734	0.000323	0.026586	0.0	853.9999999999999	1189.0	1189.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4196	280	0.000788	0.040296	0.0	784.0	784.0	784.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	4196	280	0.000912	0.040514	0.0	780.0	780.0	780.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	6475	3503	0.000798	0.042183	0.0	749.0	749.0	749.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	6475	3503	0.000778	0.043147	0.0	732.0	732.0	732.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	7328	4235	0.000323	0.027793	0.0	591.0	1137.0	1137.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7328	4235	0.000302	0.027918	0.0	591.0	1132.0	1132.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7328	4235	0.000302	0.025926	0.0	591.0	1219.0	1219.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	6921	2949	0.000344	0.024956	0.0	591.0	1266.0	1266.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	6921	2949	0.000355	0.024435	0.0	591.0	1293.0	1293.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	3830	306	0.000386	0.026392	0.0	591.0	1197.0	1197.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	5648	306	0.000365	0.025525	0.0	591.0	1238.0	1238.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1730	115	0.000344	0.029986	0.0	591.0	1054.0	1054.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1730	115	0.000323	0.029838	0.0	591.0	1059.0	1059.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2721	5720	0.000323	0.02748	0.0	591.0	1150.0	1150.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2721	5720	0.000313	0.028001	0.0	591.0	1129.0	1129.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	432	3246	0.000179	0.012988	0.0	1151.0	2432.0	2432.0	0.990991	0.0	1	-29.999999999999996	29.999999999999996								
	432	8846	0.000198	0.012724	0.0	1151.0	2483.0	2483.0	0.990991	0.0	1	-29.999999999999996	29.999999999999996								
	432	2393	0.000207	0.012469	0.0	1151.0	2533.0	2533.0	0.990991	0.0	1	-29.999999999999996	29.999999999999996								
	432	1895	0.000207	0.012206	0.0	1151.0	2588.0	2588.0	0.990991	0.0	1	-29.999999999999996	29.999999999999996								
	432	3412	0.000217	0.012912	0.0	1151.0	2447.0	2447.0	0.990991	0.0	1	-29.999999999999996	29.999999999999996								
	432	5586	0.000217	0.012627	0.0	1151.0	2502.0	2502.0	0.990991	0.0	1	-29.999999999999996	29.999999999999996								
	432	3112	0.000198	0.014317	0.0	1151.0	2207.0	2207.0	0.990991	0.0	1	-29.999999999999996	29.999999999999996								
	432	3112	0.000189	0.014592	0.0	1151.0	2165.0	2165.0	0.990991	0.0	1	-29.999999999999996	29.999999999999996								
	432	7857	0.000354	0.02725	0.0	591.0	1160.0	1160.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	960	8497	0.000628	0.042428	0.0	745.0	745.0	745.0	1.009174	0.0	1	-29.999999999999996	29.999999999999996								
	960	8497	0.000726	0.044039	0.0	718.0	718.0	718.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3577	5907	0.000365	0.024893	0.0	591.0	1269.0	1269.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	3577	5907	0.000438	0.02457	0.0	591.0	1286.0	1286.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	3577	5907	0.000365	0.023986	0.0	591.0	1317.0	1317.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	7164	5918	0.000375	0.023267	0.0	591.0	1358.0	1358.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	7164	5918	0.000323	0.026375	0.0	591.0	1198.0	1198.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1798	2467	0.000334	0.029735	0.0	591.0	1063.0	1063.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1798	2467	0.000313	0.030237	0.0	591.0	1045.0	1045.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	3346	2132	0.000767	0.044049	0.0	717.0	717.0	717.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3346	2132	0.000302	0.026072	0.0	591.0	1212.0	1212.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	3346	2132	0.00085	0.039892	0.0	792.0	792.0	792.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3483	8992	0.000344	0.024956	0.0	591.0	1266.0	1266.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	8886	8992	0.000334	0.026666	0.0	591.0	1185.0	1185.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2093	805	0.000365	0.023788	0.0	591.0	1328.0	1328.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2093	805	0.000365	0.023465	0.0	591.0	1346.0	1346.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	221	1541	0.000334	0.026447	0.0	591.0	1195.0	1195.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8347	5383	0.000323	0.027042	0.0	591.0	1169.0	1169.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8347	5383	0.000313	0.02748	0.0	591.0	1150.0	1150.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8347	5383	0.000302	0.028314	0.0	591.0	1116.0	1116.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8347	7507	0.000323	0.025853	0.0	591.0	1222.0	1222.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8347	7507	0.000365	0.026197	0.0	591.0	1206.0	1206.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8347	7507	0.000365	0.025165	0.0	591.0	1256.0	1256.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4000	4852	0.000355	0.024237	0.0	591.0	1304.0	1304.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	4000	2012	0.000375	0.024247	0.0	591.0	1303.0	1303.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2183	4852	0.000365	0.023267	0.0	591.0	1358.0	1358.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	2183	2012	0.000342	0.023139	0.0	591.0	1365.0	1365.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	1642	7098	0.000344	0.026666	0.0	591.0	1185.0	1185.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	1642	687	0.000334	0.027021	0.0	591.0	1169.0	1169.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	809	7098	0.000302	0.027615	0.0	591.0	1144.0	1144.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	809	687	0.000313	0.026135	0.0	591.0	1209.0	1209.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4594	8804	0.000365	0.025905	0.0	591.0	1220.0	1220.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4594	8804	0.000355	0.025238	0.0	591.0	1252.0	1252.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2919	4215	0.000334	0.026814	0.0	591.0	1178.0	1178.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
];

%%-----  OPF Data  -----%%
%% cost data
%    1    startup    shutdown    n    x1    y1    ...    xn    yn
%    2    startup    shutdown    n    c(n-1)    ...    c0
mpc.gencost = [
	2	0.0	0.0	2	10.258323	0.0
	2	0.0	0.0	2	35.739304	0.0
	2	0.0	0.0	2	25.382856000000004	0.0
	2	0.0	0.0	2	22.570530000000005	0.0
	2	0.0	0.0	2	24.410748000000005	0.0
	2	0.0	0.0	2	37.397266	0.0
	2	0.0	0.0	2	14.602967	0.0
	2	0.0	0.0	2	6.171706	0.0
	2	0.0	0.0	2	26.392883	0.0
	2	0.0	0.0	2	29.720369	0.0
	2	0.0	0.0	2	35.601645	0.0
	2	0.0	0.0	2	19.829521	0.0
	2	0.0	0.0	2	15.01068	0.0
	2	0.0	0.0	2	9.860522	0.0
	2	0.0	0.0	2	11.144193	0.0
	2	0.0	0.0	2	0.348478	0.0
	2	0.0	0.0	2	45.48034	0.0
	2	0.0	0.0	2	48.260283	0.0
	2	0.0	0.0	2	28.185912	0.0
	2	0.0	0.0	2	32.876654	0.0
	2	0.0	0.0	2	29.050011	0.0
	2	0.0	0.0	2	17.693424	0.0
	2	0.0	0.0	2	28.179452	0.0
	2	0.0	0.0	2	16.78295	0.0
	2	0.0	0.0	2	34.077711	0.0
	2	0.0	0.0	2	25.254765	0.0
	2	0.0	0.0	2	25.888316	0.0
	2	0.0	0.0	2	38.064806	0.0
	2	0.0	0.0	2	35.093256	0.0
	2	0.0	0.0	2	33.895058	0.0
	2	0.0	0.0	2	42.531078	0.0
	2	0.0	0.0	2	44.703485	0.0
	2	0.0	0.0	2	19.144125	0.0
	2	0.0	0.0	2	39.146988	0.0
	2	0.0	0.0	2	32.283038	0.0
	2	0.0	0.0	2	33.961897	0.0
	2	0.0	0.0	2	24.001968	0.0
	2	0.0	0.0	2	26.922445	0.0
	2	0.0	0.0	2	28.934071	0.0
	2	0.0	0.0	2	29.194991	0.0
	2	0.0	0.0	2	39.793039	0.0
	2	0.0	0.0	2	43.399752	0.0
	2	0.0	0.0	2	20.054935	0.0
	2	0.0	0.0	2	18.252906	0.0
	2	0.0	0.0	2	41.981874	0.0
	2	0.0	0.0	2	42.98204	0.0
	2	0.0	0.0	2	16.220225	0.0
	2	0.0	0.0	2	21.265424	0.0
	2	0.0	0.0	2	17.662994	0.0
	2	0.0	0.0	2	15.838148000000002	0.0
	2	0.0	0.0	2	6.883722000000001	0.0
	2	0.0	0.0	2	118.07669	0.0
	2	0.0	0.0	2	19.82896	0.0
	2	0.0	0.0	2	18.889404	0.0
	2	0.0	0.0	2	32.470152	0.0
	2	0.0	0.0	2	26.491829	0.0
	2	0.0	0.0	2	24.981434	0.0
	2	0.0	0.0	2	38.427501	0.0
	2	0.0	0.0	2	38.894704	0.0
	2	0.0	0.0	2	34.810352	0.0
	2	0.0	0.0	2	32.089221	0.0
	2	0.0	0.0	2	24.960517	0.0
	2	0.0	0.0	2	40.587389	0.0
	2	0.0	0.0	2	36.44582	0.0
	2	0.0	0.0	2	6.803769	0.0
	2	0.0	0.0	2	27.474887	0.0
	2	0.0	0.0	2	28.188143	0.0
	2	0.0	0.0	2	27.672537	0.0
	2	0.0	0.0	2	37.476158	0.0
	2	0.0	0.0	2	38.32436	0.0
	2	0.0	0.0	2	29.361646	0.0
	2	0.0	0.0	2	46.894604	0.0
	2	0.0	0.0	2	33.066585	0.0
	2	0.0	0.0	2	10.656581	0.0
	2	0.0	0.0	2	15.138451	0.0
	2	0.0	0.0	2	34.209845	0.0
	2	0.0	0.0	2	24.094682	0.0
	2	0.0	0.0	2	24.965438	0.0
	2	0.0	0.0	2	23.765406	0.0
	2	0.0	0.0	2	30.752977	0.0
	2	0.0	0.0	2	22.474015	0.0
	2	0.0	0.0	2	34.978644	0.0
	2	0.0	0.0	2	30.995415000000005	0.0
	2	0.0	0.0	2	18.020307	0.0
	2	0.0	0.0	2	22.902755	0.0
	2	0.0	0.0	2	28.059178	0.0
	2	0.0	0.0	2	31.565151	0.0
	2	0.0	0.0	2	23.86504	0.0
	2	0.0	0.0	2	19.68005	0.0
	2	0.0	0.0	2	26.499589	0.0
	2	0.0	0.0	2	28.385891	0.0
	2	0.0	0.0	2	39.23531	0.0
	2	0.0	0.0	2	31.599182000000003	0.0
	2	0.0	0.0	2	30.64784	0.0
	2	0.0	0.0	2	38.31144	0.0
	2	0.0	0.0	2	7.5175410000000005	0.0
	2	0.0	0.0	2	14.951813	0.0
	2	0.0	0.0	2	24.810462	0.0
	2	0.0	0.0	2	79.708144	0.0
	2	0.0	0.0	2	23.802999	0.0
	2	0.0	0.0	2	34.702382	0.0
	2	0.0	0.0	2	38.611659	0.0
	2	0.0	0.0	2	7.619883	0.0
	2	0.0	0.0	2	42.1954	0.0
	2	0.0	0.0	2	7.253371	0.0
	2	0.0	0.0	2	37.314915	0.0
	2	0.0	0.0	2	31.383243000000004	0.0
	2	0.0	0.0	2	22.446061	0.0
	2	0.0	0.0	2	27.981934000000003	0.0
	2	0.0	0.0	2	100.586864	0.0
	2	0.0	0.0	2	33.204589	0.0
	2	0.0	0.0	2	7.122779	0.0
	2	0.0	0.0	2	18.6669	0.0
	2	0.0	0.0	2	7.550981	0.0
	2	0.0	0.0	2	35.604133	0.0
	2	0.0	0.0	2	19.804309	0.0
	2	0.0	0.0	2	26.144799	0.0
	2	0.0	0.0	2	44.14781	0.0
	2	0.0	0.0	2	35.562693	0.0
	2	0.0	0.0	2	35.807424	0.0
	2	0.0	0.0	2	39.446996	0.0
	2	0.0	0.0	2	18.53867	0.0
	2	0.0	0.0	2	30.909880000000005	0.0
	2	0.0	0.0	2	30.544167	0.0
	2	0.0	0.0	2	35.965332	0.0
	2	0.0	0.0	2	7.051011	0.0
	2	0.0	0.0	2	42.356822	0.0
	2	0.0	0.0	2	27.296003000000002	0.0
	2	0.0	0.0	2	30.938094000000003	0.0
	2	0.0	0.0	2	28.931033	0.0
	2	0.0	0.0	2	22.588806	0.0
	2	0.0	0.0	2	37.302716	0.0
	2	0.0	0.0	2	37.977313	0.0
	2	0.0	0.0	2	4.345048	0.0
	2	0.0	0.0	2	22.462959	0.0
	2	0.0	0.0	2	19.814769	0.0
	2	0.0	0.0	2	8.0167	0.0
	2	0.0	0.0	2	20.456068	0.0
	2	0.0	0.0	2	44.670249	0.0
	2	0.0	0.0	2	43.366752	0.0
	2	0.0	0.0	2	36.105171	0.0
	2	0.0	0.0	2	25.107671	0.0
	2	0.0	0.0	2	37.943609	0.0
	2	0.0	0.0	2	33.086316	0.0
	2	0.0	0.0	2	36.303918	0.0
	2	0.0	0.0	2	29.260622000000005	0.0
	2	0.0	0.0	2	98.992318	0.0
	2	0.0	0.0	2	27.405063000000002	0.0
	2	0.0	0.0	2	17.378434	0.0
	2	0.0	0.0	2	34.198047	0.0
	2	0.0	0.0	2	36.694475	0.0
	2	0.0	0.0	2	37.735549	0.0
	2	0.0	0.0	2	8.912924	0.0
	2	0.0	0.0	2	38.250898	0.0
	2	0.0	0.0	2	14.979523	0.0
	2	0.0	0.0	2	28.538110000000003	0.0
	2	0.0	0.0	2	39.424853	0.0
	2	0.0	0.0	2	39.296805	0.0
	2	0.0	0.0	2	14.861628000000001	0.0
	2	0.0	0.0	2	29.670276000000005	0.0
	2	0.0	0.0	2	33.798273	0.0
	2	0.0	0.0	2	28.336670000000005	0.0
	2	0.0	0.0	2	18.404323	0.0
	2	0.0	0.0	2	41.06003900000001	0.0
	2	0.0	0.0	2	32.08086	0.0
	2	0.0	0.0	2	33.555466	0.0
	2	0.0	0.0	2	13.210681	0.0
	2	0.0	0.0	2	32.184103	0.0
	2	0.0	0.0	2	16.825774	0.0
	2	0.0	0.0	2	30.459416	0.0
	2	0.0	0.0	2	31.825995	0.0
	2	0.0	0.0	2	25.704435	0.0
	2	0.0	0.0	2	113.88152100000002	0.0
	2	0.0	0.0	2	48.679477	0.0
	2	0.0	0.0	2	37.090734	0.0
	2	0.0	0.0	2	44.629615	0.0
	2	0.0	0.0	2	4.688	0.0
	2	0.0	0.0	2	7.924707	0.0
	2	0.0	0.0	2	15.196866	0.0
	2	0.0	0.0	2	31.536394	0.0
	2	0.0	0.0	2	41.051660000000005	0.0
	2	0.0	0.0	2	36.290422	0.0
	2	0.0	0.0	2	16.038621	0.0
	2	0.0	0.0	2	32.583295	0.0
	2	0.0	0.0	2	18.644095	0.0
	2	0.0	0.0	2	25.524756000000004	0.0
	2	0.0	0.0	2	36.090071	0.0
	2	0.0	0.0	2	43.804954	0.0
	2	0.0	0.0	2	26.393553	0.0
	2	0.0	0.0	2	47.18268700000001	0.0
	2	0.0	0.0	2	14.350508	0.0
	2	0.0	0.0	2	14.275729000000002	0.0
	2	0.0	0.0	2	24.479866	0.0
	2	0.0	0.0	2	114.612148	0.0
	2	0.0	0.0	2	32.065876	0.0
	2	0.0	0.0	2	29.385085	0.0
	2	0.0	0.0	2	36.659346	0.0
	2	0.0	0.0	2	4.6021	0.0
	2	0.0	0.0	2	58.771001	0.0
	2	0.0	0.0	2	15.431582	0.0
	2	0.0	0.0	2	13.723693	0.0
	2	0.0	0.0	2	32.352216	0.0
	2	0.0	0.0	2	20.730786	0.0
	2	0.0	0.0	2	20.377738	0.0
	2	0.0	0.0	2	40.796242	0.0
	2	0.0	0.0	2	30.862032	0.0
	2	0.0	0.0	2	108.591549	0.0
	2	0.0	0.0	2	27.581419	0.0
	2	0.0	0.0	2	27.043459	0.0
	2	0.0	0.0	2	21.416613	0.0
	2	0.0	0.0	2	30.046106	0.0
	2	0.0	0.0	2	10.516844	0.0
	2	0.0	0.0	2	38.480527	0.0
	2	0.0	0.0	2	16.949368	0.0
	2	0.0	0.0	2	35.930196	0.0
	2	0.0	0.0	2	35.338887	0.0
	2	0.0	0.0	2	125.43246800000001	0.0
	2	0.0	0.0	2	22.267272	0.0
	2	0.0	0.0	2	36.167106	0.0
	2	0.0	0.0	2	47.880191	0.0
	2	0.0	0.0	2	27.496344	0.0
	2	0.0	0.0	2	6.877423	0.0
	2	0.0	0.0	2	16.624602	0.0
	2	0.0	0.0	2	26.486972	0.0
	2	0.0	0.0	2	7.223432000000001	0.0
	2	0.0	0.0	2	36.240526	0.0
	2	0.0	0.0	2	19.992726	0.0
	2	0.0	0.0	2	37.11068	0.0
	2	0.0	0.0	2	28.712216000000005	0.0
	2	0.0	0.0	2	24.618848	0.0
	2	0.0	0.0	2	35.43631	0.0
	2	0.0	0.0	2	45.89171100000001	0.0
	2	0.0	0.0	2	15.267867	0.0
	2	0.0	0.0	2	17.024605	0.0
	2	0.0	0.0	2	18.694214	0.0
	2	0.0	0.0	2	23.018016	0.0
	2	0.0	0.0	2	44.414252	0.0
	2	0.0	0.0	2	29.775924	0.0
	2	0.0	0.0	2	32.154391	0.0
	2	0.0	0.0	2	26.881811	0.0
	2	0.0	0.0	2	27.611359000000004	0.0
	2	0.0	0.0	2	29.035248000000003	0.0
	2	0.0	0.0	2	7.254581	0.0
	2	0.0	0.0	2	20.431142	0.0
	2	0.0	0.0	2	6.627975	0.0
	2	0.0	0.0	2	25.290669000000005	0.0
	2	0.0	0.0	2	6.788336000000001	0.0
	2	0.0	0.0	2	32.955551	0.0
	2	0.0	0.0	2	23.216139	0.0
	2	0.0	0.0	2	29.401074000000005	0.0
	2	0.0	0.0	2	39.847228	0.0
	2	0.0	0.0	2	40.538048	0.0
	2	0.0	0.0	2	46.039685	0.0
	2	0.0	0.0	2	20.919809	0.0
	2	0.0	0.0	2	22.912024	0.0
	2	0.0	0.0	2	7.875199	0.0
	2	0.0	0.0	2	23.648506	0.0
	2	0.0	0.0	2	42.22229900000001	0.0
	2	0.0	0.0	2	47.645603	0.0
	2	0.0	0.0	2	33.579005	0.0
];

