%% MATPOWER Case Format : Version 2
function mpc = pglib_opf_case6470_rte
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100.0;
%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
	1	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	2	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3	1	12.5	-0.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4	1	44.7	-0.9000000000000001	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	5	2	12.0	0.1	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	6	1	13.0	4.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	7	1	1.2	0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	8	1	25.8	4.9	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	9	1	12.9	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	10	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	11	1	28.800000000000004	1.1	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	12	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	13	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10263	1.05526				
	14	1	51.5	1.9	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	15	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	16	1	13.8	4.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	17	2	13.100000000000001	0.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	18	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	19	1	1.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	20	1	0.9000000000000001	-21.5	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	21	1	8.3	-3.3000000000000003	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	22	1	18.0	1.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	23	1	19.2	3.4000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	24	2	16.1	-1.6	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	25	2	59.9	-3.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	26	1	35.1	8.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	27	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	28	1	0.7	0.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	29	1	60.099999999999994	2.7	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	30	1	33.5	-0.9000000000000001	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	31	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	32	1	0.0	0.0	0.0	0.0	1	1.00334	0.0	150.0	1	1.10667	0.9				
	33	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	34	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	35	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	36	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	37	1	3.2	4.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	38	1	6.0	-2.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.09524	0.93651				
	39	1	41.0	-3.3000000000000003	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	40	1	32.6	0.5	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	41	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	42	1	0.0	0.0	0.0	0.0	1	1.04249	0.0	63.0	1	1.13259	0.95238				
	43	1	3.6000000000000005	2.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	44	1	13.0	-0.7	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	45	1	3.9	1.7000000000000002	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	46	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	47	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	48	2	36.5	3.4000000000000004	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	49	1	8.8	-1.7000000000000002	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	50	1	0.0	0.0	0.0	0.0	1	1.00331	0.0	63.0	1	1.07012	0.93651				
	51	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	52	1	5.0	2.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	53	1	2.5	-0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	54	1	-0.4	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	55	1	37.6	6.7	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	56	1	52.1	13.5	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	57	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	58	1	130.6	30.099999999999998	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	59	1	5.1	1.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	60	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	61	1	39.5	9.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	62	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	63	1	15.8	2.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	64	2	62.4	1.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	65	1	11.0	2.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	66	1	13.200000000000001	-7.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	67	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	68	1	48.1	-0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	69	2	19.3	-2.7	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	70	2	10.6	2.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	71	1	62.4	14.899999999999999	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	72	1	0.0	0.0	0.0	0.0	1	1.04736	0.0	225.0	1	1.09027	1.00444				
	73	1	0.0	0.0	0.0	0.0	1	1.04734	0.0	225.0	1	1.09025	1.00444				
	74	1	50.4	-9.9	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	75	1	22.3	1.8000000000000003	0.0	0.0	1	1.02254	0.0	90.0	1	1.0673	0.97778				
	76	1	2.6	-0.4	0.0	0.0	1	1.03795	0.0	225.0	1	1.08923	0.98667				
	77	1	36.8	-0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	78	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	79	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	80	1	32.3	7.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	81	1	36.3	9.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	82	1	11.7	1.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	83	1	77.5	26.400000000000002	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	84	1	-1.6	-1.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	85	1	2.1	-2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	86	2	48.9	3.6000000000000005	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	87	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	88	1	13.5	-0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	89	1	25.4	0.8	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	90	1	0.4	-1.4	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	91	1	1.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	92	1	28.6	3.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	93	1	2.1	-2.5	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	94	1	17.5	-4.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	95	1	46.5	7.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	96	1	1.5	-0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	97	1	56.39999999999999	0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	98	1	7.400000000000001	-1.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	99	1	26.899999999999995	3.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	100	1	53.29999999999999	8.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	101	1	17.7	0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	102	2	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	103	1	18.0	-1.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	104	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	105	1	35.5	1.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	106	1	49.8	7.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	107	1	77.6	8.1	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	108	1	12.6	-0.4	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	109	1	68.7	10.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	110	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	111	1	36.5	-7.9	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	112	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	113	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	114	1	10.8	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	115	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	116	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	117	1	15.4	-1.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	118	1	2.0	0.8	0.0	0.0	1	1.02368	0.0	90.0	1	1.06958	0.97778				
	119	1	37.2	5.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	120	1	17.0	-3.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	121	1	17.6	3.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	122	2	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	123	1	9.0	2.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	124	2	8.0	-0.9000000000000001	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	125	2	10.5	-0.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	126	1	0.3	-0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	127	1	7.8	1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	128	1	11.8	7.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	129	1	16.7	11.8	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	130	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	131	1	103.0	13.600000000000001	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	132	2	11.5	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	133	1	2.1	0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	134	1	83.5	23.6	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	135	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	136	1	21.9	-0.2	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	137	2	9.6	-4.4	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	138	1	0.0	0.0	0.0	0.0	1	1.02333	0.0	150.0	1	1.08	0.96667				
	139	1	15.7	2.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	140	1	0.0	0.0	0.0	80.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	141	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	142	1	14.800000000000002	5.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	143	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	144	1	23.3	-10.3	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	145	1	27.6	5.9	0.0	0.0	1	1.02889	0.0	225.0	1	1.08889	0.96889				
	146	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	147	1	28.999999999999996	5.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	148	1	6.7	2.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	149	1	17.9	6.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	150	1	44.5	6.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	151	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	152	1	38.3	8.8	0.0	7.7	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	153	1	23.2	-2.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	154	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	155	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	156	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	157	1	0.3	3.1	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	158	2	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	159	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	160	1	35.2	5.6	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	161	1	38.2	8.7	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	162	1	0.7	-1.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	163	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	164	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	165	1	16.7	9.2	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	166	1	10.1	2.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	167	1	13.600000000000001	0.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	168	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	169	1	10.8	-1.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	170	1	70.4	11.6	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	171	1	26.5	-0.4	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	172	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	173	1	27.699999999999996	8.5	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	174	1	47.4	4.6	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	175	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	176	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	177	1	0.0	0.0	0.0	0.0	1	1.0	0.0	150.0	1	1.1	0.9				
	178	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	179	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	180	1	0.0	0.0	0.0	-32.0	1	0.975	0.0	20.0	1	1.15	0.8				
	181	1	0.0	0.0	0.0	-32.0	1	0.975	0.0	20.0	1	1.15	0.8				
	182	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	183	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	184	1	12.9	-4.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	185	1	16.0	3.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	186	1	4.8	-0.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	187	1	5.0	1.4	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	188	1	28.7	4.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	189	1	1.1	0.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	190	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	191	1	16.2	1.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	192	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	193	1	13.8	-0.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	194	1	7.400000000000001	-1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	195	1	7.9	4.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	196	2	1.0	-0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	197	1	0.0	0.0	0.0	0.0	1	1.02538	0.0	63.0	1	1.09837	0.95238				
	198	1	0.0	0.0	0.0	0.0	1	1.02538	0.0	63.0	1	1.09837	0.95238				
	199	1	24.4	1.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	200	1	9.3	-2.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	201	1	12.8	1.9	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	202	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	203	1	73.3	24.6	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	204	1	41.8	1.4	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	205	1	17.5	2.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	206	1	0.0	0.0	0.0	0.0	1	1.02889	0.0	225.0	1	1.08889	0.96889				
	207	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	208	1	50.1	6.800000000000001	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	209	1	32.9	4.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	210	1	14.400000000000002	-1.6	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	211	1	2.9	0.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	212	1	40.8	5.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	213	1	31.8	12.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	214	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	215	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	216	1	37.5	3.1	0.0	30.4	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	217	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	218	1	20.7	-2.4	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	219	2	25.0	3.4000000000000004	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	220	1	1.6	-0.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	221	1	10.4	-3.7000000000000006	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	222	1	11.0	1.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	223	1	14.3	-8.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	224	1	0.0	0.0	0.0	0.0	1	1.01118	0.0	225.0	1	1.08902	0.93333				
	225	1	40.8	2.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	226	1	0.0	0.0	0.0	0.0	1	1.0	0.0	150.0	1	1.1	0.9				
	227	1	37.6	6.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	228	1	38.6	44.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	229	2	4.0	0.2	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	230	1	9.9	-2.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	231	1	12.4	-5.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	232	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	233	1	6.0	-2.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	234	1	6.4	1.0	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	235	1	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	236	1	23.9	8.5	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	237	1	13.699999999999998	3.1	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	238	2	26.6	1.5	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	239	1	46.2	6.800000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	240	2	21.4	-0.9000000000000001	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	241	1	52.1	3.6000000000000005	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	242	1	41.4	8.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	243	1	45.4	4.4	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	244	1	45.5	4.8	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	245	1	26.700000000000003	-3.4000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	246	1	53.1	3.3000000000000003	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	247	1	12.8	-2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	248	1	12.3	4.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	249	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	250	1	28.9	9.4	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	251	1	24.0	-5.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	252	1	23.5	-7.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	253	1	6.1	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	254	1	9.5	-1.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	255	1	48.5	6.800000000000001	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	256	1	16.9	0.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	257	1	6.9	-1.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	258	1	4.7	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	259	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	260	2	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	261	1	29.7	1.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	262	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	263	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	264	1	0.0	0.0	0.0	80.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	265	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	266	1	0.0	0.0	0.0	0.0	1	1.05921	0.0	380.0	1	1.10526	1.01316				
	267	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	268	1	26.3	6.4	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	269	1	57.3	10.1	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	270	1	10.5	9.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	271	1	22.7	2.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	272	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	273	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	274	1	6.7	7.7	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	275	1	55.39999999999999	0.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	276	1	43.8	8.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	277	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	278	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	279	1	1.8000000000000003	4.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	280	1	-1.5	4.3	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	281	1	10.0	-2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	282	1	48.0	11.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	283	1	12.8	0.9000000000000001	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	284	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	285	1	10.8	0.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	286	1	14.7	3.5000000000000004	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	287	1	1.4	5.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	288	1	19.4	7.000000000000001	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	289	1	25.8	-4.9	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	290	1	33.5	-2.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	291	1	43.4	2.2	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	292	1	7.200000000000001	2.9	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	293	1	15.299999999999999	-1.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	294	1	0.0	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	295	1	42.0	5.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	296	1	0.0	-0.9000000000000001	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	297	1	19.9	2.7	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	298	1	7.7	-0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	299	1	5.0	0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	300	1	10.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	301	1	0.0	0.1	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	302	1	53.29999999999999	18.6	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	303	1	2.9	0.4	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	304	1	12.3	2.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	305	1	33.3	6.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	306	1	30.8	-4.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	307	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	308	1	14.000000000000002	-0.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	309	1	21.3	-2.9	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	310	1	0.5	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	311	1	9.0	2.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	312	1	14.000000000000002	4.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	313	1	0.7	-0.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	314	2	8.0	-2.5	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	315	1	28.800000000000004	2.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	316	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	317	1	21.2	-1.2	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	318	1	32.2	7.000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	319	1	3.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	320	1	13.5	4.9	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	321	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	322	1	31.1	4.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	323	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	324	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	325	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	326	1	22.0	3.3000000000000003	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	327	1	17.1	5.7	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	328	1	1.1	20.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	329	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	330	1	31.8	2.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	331	1	58.70000000000001	0.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	332	1	71.1	-5.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	333	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	334	1	9.2	0.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	335	2	0.0	0.0	0.0	0.0	1	1.02333	0.0	150.0	1	1.08	0.96667				
	336	1	7.9	-3.6000000000000005	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	337	1	17.0	7.000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	338	2	0.7	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	339	1	13.200000000000001	-1.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	340	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	341	1	16.5	3.4000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	342	1	21.6	-1.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	343	1	7.000000000000001	-11.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	344	1	9.4	-3.3000000000000003	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	345	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	346	1	12.4	-3.5000000000000004	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	347	2	24.7	-8.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	348	1	12.5	-0.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	349	1	-1.3	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	350	1	47.8	5.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	351	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	352	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	353	1	9.4	3.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	354	1	3.4000000000000004	5.7	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	355	1	28.499999999999996	-9.7	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	356	1	3.3000000000000003	1.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	357	1	10.0	3.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	358	1	6.0	2.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	359	2	18.4	5.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	360	1	21.5	5.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	361	1	26.400000000000002	1.9	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	362	1	44.6	4.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	363	1	0.0	0.0	0.0	0.0	1	1.0	0.0	150.0	1	1.1	0.9				
	364	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	365	1	9.3	4.2	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	366	2	-1.8000000000000003	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	367	1	-0.1	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	368	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	369	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	370	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	371	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	372	1	44.9	8.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	373	1	10.7	2.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	374	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	375	1	21.6	6.7	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	376	1	23.6	2.6	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	377	1	13.4	1.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	378	1	47.4	-2.8	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	379	1	4.9	-2.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	380	1	34.9	1.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	381	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	382	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	383	1	46.5	8.6	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	384	1	13.8	-0.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	385	1	44.6	16.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	386	1	17.7	1.8000000000000003	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	387	1	16.0	8.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	388	1	42.8	11.5	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	389	1	7.400000000000001	-3.1	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	390	1	42.1	0.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	391	1	30.0	3.7000000000000006	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	392	1	1.9	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	393	1	22.4	-6.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	394	1	23.2	0.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	395	1	8.0	1.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	396	1	6.0	2.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	397	1	33.0	0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	398	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	399	1	13.0	-2.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	400	1	7.000000000000001	0.8	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	401	1	2.8	2.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	402	1	20.4	2.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	403	1	4.0	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	404	1	20.3	-0.6	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	405	1	22.5	6.6000000000000005	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	406	1	31.1	7.400000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	407	1	5.3	2.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	408	1	51.7	-1.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	409	1	1.0	-0.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	410	1	10.9	-4.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	411	1	17.8	1.9	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	412	2	16.6	-0.8	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	413	1	23.8	-17.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	414	1	27.800000000000004	-0.1	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	415	1	-0.1	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	416	1	6.5	-2.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	417	1	5.5	-42.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	418	1	16.1	0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	419	1	12.0	3.4000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	420	1	26.5	7.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	421	1	-5.4	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	422	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	423	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	424	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	425	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	426	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	427	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	428	1	0.3	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	429	1	6.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	430	1	53.79999999999999	7.9	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	431	1	96.4	23.6	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	432	1	12.0	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	433	1	23.7	-3.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	434	1	0.3	1.7000000000000002	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	435	1	14.3	-5.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	436	1	35.5	3.5000000000000004	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	437	1	23.1	-7.200000000000001	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	438	1	1.0	-1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.09524	0.90476				
	439	1	10.9	-2.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	440	1	11.5	0.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	441	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	442	1	4.2	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	443	1	22.9	1.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	444	1	10.0	3.2	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	445	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	446	1	25.8	5.1	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	447	1	0.0	0.0	0.0	0.0	1	1.00667	0.0	225.0	1	1.08889	0.92444				
	448	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	449	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	450	1	0.0	0.0	0.0	0.0	1	1.04017	0.0	225.0	1	1.09367	0.98667				
	451	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	452	1	1.6	0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	453	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	454	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	455	1	23.5	2.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	456	1	8.9	0.9000000000000001	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	457	1	23.9	2.8	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	458	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	459	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	460	1	0.0	0.0	0.0	0.0	1	1.06579	0.0	380.0	1	1.10263	1.02895				
	461	1	17.0	3.5000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	462	1	13.900000000000002	1.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	463	2	43.3	-1.7000000000000002	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	464	1	-0.2	0.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	465	2	0.0	0.0	0.0	0.0	1	0.98556	0.0	20.0	1	1.17111	0.8				
	466	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	467	2	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	468	1	70.8	7.9	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	469	1	28.4	0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	470	1	2.2	-2.9	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	471	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	472	1	-0.3	1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	473	1	-176.2	107.89999999999999	0.0	0.0	1	1.05263	0.0	380.0	1	1.15789	0.94737				
	474	1	-165.2	118.9	0.0	0.0	1	1.05263	0.0	380.0	1	1.15789	0.94737				
	475	1	53.6	1.9	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	476	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	477	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	478	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	479	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	480	1	9.9	-0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	481	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	482	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	483	1	14.899999999999999	1.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	484	1	44.7	4.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	485	1	41.2	-3.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	486	1	36.9	4.3	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	487	1	10.4	4.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	488	1	46.3	14.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	489	1	0.9000000000000001	-0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	490	1	29.600000000000005	5.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	491	1	-36.0	9.4	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	492	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	493	1	23.0	-1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	494	1	-2.8	-5.7	0.0	0.0	1	1.04783	0.0	225.0	1	1.09566	1.0				
	495	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	496	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	497	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	498	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	499	1	2.0	-0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	500	1	0.0	0.0	0.0	0.0	1	1.04034	0.0	225.0	1	1.09401	0.98667				
	501	1	0.0	0.0	0.0	0.0	1	1.04041	0.0	225.0	1	1.09416	0.98667				
	502	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	503	1	23.6	-1.8000000000000003	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	504	1	30.5	-7.8	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	505	1	0.0	0.0	0.0	0.0	1	1.01667	0.0	90.0	1	1.11111	0.92222				
	506	1	0.0	0.0	0.0	0.0	1	1.02889	0.0	225.0	1	1.08889	0.96889				
	507	1	8.0	4.3	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	508	1	50.5	2.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	509	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	510	1	34.9	3.4000000000000004	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	511	1	37.1	-1.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	512	1	37.0	6.7	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	513	1	6.9	5.8	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	514	1	1.7000000000000002	0.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	515	1	27.200000000000003	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	516	1	32.6	4.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	517	1	19.6	7.3	0.0	0.0	1	0.96825	0.0	63.0	1	1.04762	0.88889				
	518	1	31.6	1.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.09524	0.93651				
	519	2	33.6	-7.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	520	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	521	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	522	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	523	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	524	1	9.2	4.9	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	525	1	4.1	19.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	526	1	-3.2	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	527	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	528	1	4.7	1.8000000000000003	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	529	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	530	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	531	1	23.1	6.3	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	532	1	37.5	7.000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	533	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	534	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	535	2	19.0	-1.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	536	1	30.599999999999998	-0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	537	1	18.8	4.8	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	538	1	9.0	-2.1	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	539	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	540	1	43.2	3.9	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	541	1	47.2	7.9	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	542	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	543	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	544	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	545	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	546	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	547	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	548	1	29.799999999999997	1.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	549	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	550	1	52.6	5.7	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	551	1	31.3	6.7	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	552	1	1.8000000000000003	-0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	553	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	554	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	555	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	556	1	49.9	7.3	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	557	1	31.8	-1.4	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	558	1	16.4	7.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	559	1	10.9	1.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	560	1	26.700000000000003	-3.6000000000000005	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	561	1	18.3	-1.4	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	562	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	563	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	564	1	11.6	9.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	565	1	38.0	8.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	566	1	-0.1	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	567	1	11.9	5.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	568	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	569	2	19.1	1.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	570	1	14.899999999999999	1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	571	1	42.9	-4.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	572	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	573	1	6.3	2.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	574	1	1.0	-1.7000000000000002	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	575	1	7.000000000000001	-0.9000000000000001	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	576	1	34.3	3.3000000000000003	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	577	1	6.6000000000000005	1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	578	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	579	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	580	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	581	1	0.0	0.0	0.0	0.0	1	1.06579	0.0	380.0	1	1.10263	1.02895				
	582	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	583	1	1.0	-3.5000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	584	2	21.4	3.3000000000000003	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	585	2	28.000000000000004	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	586	1	28.9	1.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	587	1	10.5	-0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	588	1	13.5	2.4	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	589	1	133.0	34.4	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	590	1	21.6	-4.2	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	591	1	14.6	-0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	592	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	593	1	0.0	0.0	0.0	0.0	1	1.04783	0.0	225.0	1	1.09565	1.0				
	594	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	595	1	8.0	-1.7000000000000002	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	596	1	9.9	-1.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	597	1	29.100000000000005	4.7	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	598	1	7.1	2.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	599	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	600	1	-0.3	-1.9	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	601	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	602	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	603	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	604	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	605	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	606	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	607	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	608	1	3.0	-0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	609	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	610	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	611	2	33.1	0.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	612	2	20.3	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	613	1	11.9	0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	614	1	40.6	16.2	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	615	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	616	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	617	1	14.6	-4.4	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	618	1	17.4	-0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	619	1	1.8000000000000003	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	620	1	1.8000000000000003	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	621	1	1.3	0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	622	1	13.0	-1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	623	2	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	624	1	38.2	-8.2	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	625	1	8.5	-0.4	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	626	1	16.1	2.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	627	1	0.0	0.0	0.0	0.0	1	1.02333	0.0	150.0	1	1.08	0.96667				
	628	1	0.0	0.0	0.0	0.0	1	1.02618	0.0	90.0	1	1.07459	0.97778				
	629	1	32.1	0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	630	1	47.2	6.7	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	631	1	-0.9000000000000001	0.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	632	1	12.3	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	633	1	9.7	-0.8	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	634	1	23.7	2.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	635	2	32.4	3.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	636	1	19.1	-0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	637	1	6.6000000000000005	-2.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	638	1	2.9	-1.1	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	639	1	34.2	2.4	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	640	2	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	641	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	642	1	13.200000000000001	4.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	643	1	12.0	-1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	644	1	18.9	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	645	1	31.900000000000002	-1.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	646	1	31.8	6.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	647	1	41.4	5.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	648	1	43.4	10.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	649	1	11.5	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	650	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	651	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	652	1	34.4	4.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	653	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	654	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	655	1	7.8	2.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	656	1	39.8	6.800000000000001	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	657	1	28.1	13.600000000000001	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	658	1	6.0	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	659	1	4.5	-1.8000000000000003	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	660	1	43.7	4.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	661	1	0.0	-14.899999999999999	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	662	1	27.399999999999995	-5.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	663	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	664	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	665	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	666	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	667	1	0.0	0.0	0.0	10.0	1	1.0	0.0	63.0	1	1.09524	0.90476				
	668	1	0.0	0.0	0.0	0.0	1	1.00667	0.0	225.0	1	1.08889	0.92444				
	669	2	12.6	-7.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	670	2	34.2	-0.4	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	671	1	27.800000000000004	4.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	672	1	1.3	1.2	0.0	0.0	1	1.0	0.0	63.0	1	1.09524	0.90476				
	673	1	6.0	-0.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	674	1	13.699999999999998	-2.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	675	1	4.8	2.5	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	676	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	677	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	678	1	12.0	-0.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	679	2	14.800000000000002	-4.8	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	680	1	71.2	9.9	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	681	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	682	1	30.099999999999998	2.3	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	683	2	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	684	1	-3.5000000000000004	-0.2	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	685	1	1.0	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	686	1	-3.5000000000000004	-0.1	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	687	1	1.5	0.9000000000000001	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	688	1	0.4	0.5	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	689	1	9.3	-6.6000000000000005	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	690	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	691	1	38.0	5.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	692	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	693	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	694	2	38.3	-0.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	695	1	0.0	0.0	0.0	0.0	1	1.02889	0.0	225.0	1	1.08889	0.96889				
	696	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	697	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	698	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	699	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	700	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	701	1	39.2	12.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	702	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	703	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	704	2	7.8	-1.3	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	705	1	23.8	2.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	706	1	20.2	-1.5	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	707	1	25.2	1.5	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	708	1	24.2	-1.5	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	709	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	710	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	711	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	712	1	0.4	0.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	713	1	17.5	-2.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	714	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	715	1	1.7000000000000002	2.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	716	1	29.799999999999997	-1.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	717	1	23.9	-8.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	718	1	12.1	-2.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	719	1	36.3	5.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	720	1	0.0	0.0	0.0	0.0	1	1.04688	0.0	225.0	1	1.08932	1.00444				
	721	1	47.7	9.6	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	722	1	28.199999999999996	-2.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	723	1	31.4	3.8	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	724	1	15.299999999999999	8.9	0.0	0.0	1	1.01587	0.0	63.0	1	1.09524	0.93651				
	725	1	8.8	-1.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.09524	0.93651				
	726	1	0.0	0.0	0.0	0.0	1	1.02	0.0	225.0	1	1.08889	0.95111				
	727	1	27.3	-1.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	728	1	16.4	1.9	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	729	1	20.3	5.8	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	730	1	46.7	10.8	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	731	2	14.000000000000002	1.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	732	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	733	2	1.8000000000000003	-3.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	734	1	7.000000000000001	1.1	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	735	2	28.199999999999996	-5.6	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	736	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	737	1	43.7	-1.6	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	738	1	62.7	11.4	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	739	1	22.0	2.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	740	1	12.0	-3.6000000000000005	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	741	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	742	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	743	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	744	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	745	2	13.900000000000002	3.5000000000000004	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	746	1	12.9	0.9000000000000001	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	747	1	3.0	1.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	748	1	13.0	-1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	749	1	10.5	-1.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	750	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	751	1	10.4	4.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	752	1	21.7	3.3000000000000003	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	753	1	22.9	1.1	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	754	1	0.0	0.0	0.0	0.0	1	1.06579	0.0	380.0	1	1.10263	1.02895				
	755	1	44.2	2.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	756	1	78.1	11.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	757	1	2.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	758	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	759	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	760	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	761	2	0.0	0.0	0.0	0.0	1	0.825	0.0	20.0	1	1.15	0.5				
	762	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	763	1	15.0	-3.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	764	1	21.6	0.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	765	2	1.1	-0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	766	1	17.3	4.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	767	1	0.0	0.0	0.0	34.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	768	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	769	1	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	770	1	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	771	1	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	772	1	66.4	18.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	773	1	9.9	-2.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	774	1	39.8	5.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	775	1	27.399999999999995	1.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	776	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	777	1	9.0	5.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	778	1	24.0	7.000000000000001	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	779	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	780	1	5.8	4.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	781	1	19.0	5.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	782	1	22.3	1.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	783	1	89.0	17.6	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	784	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	785	1	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	786	1	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	787	1	-6.3	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	788	1	-16.8	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	789	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	790	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	791	1	10.0	4.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	792	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	793	1	2.4	0.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	794	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	795	1	55.3	6.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	796	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	797	1	12.0	3.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	798	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	799	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	800	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	801	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	802	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	803	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	804	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	805	1	11.0	2.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	806	2	8.9	-4.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	807	1	62.4	21.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	808	1	-0.6	0.9000000000000001	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	809	1	-0.5	-4.3	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	810	1	53.79999999999999	11.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	811	1	12.1	-2.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	812	1	1.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	813	1	16.4	-0.3	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	814	2	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	815	2	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	816	1	63.6	11.6	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	817	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	818	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	819	1	19.8	-1.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	820	1	32.0	3.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	821	1	25.3	4.6	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	822	1	5.7	1.8000000000000003	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	823	1	0.9000000000000001	1.6	0.0	0.0	1	1.02667	0.0	150.0	1	1.10667	0.94667				
	824	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	825	2	0.0	-0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	826	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	827	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	828	1	45.0	4.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	829	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	830	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	831	1	-0.4	-1.4	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	832	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	833	1	37.7	-6.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	834	1	42.4	-7.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.09524	0.93651				
	835	2	-1.0	2.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	836	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	837	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	838	1	7.9	-1.8000000000000003	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	839	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	840	1	39.4	-3.1	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	841	1	2.0	0.9000000000000001	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	842	1	28.199999999999996	12.1	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	843	1	9.8	-0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	844	1	26.5	4.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	845	1	14.000000000000002	2.9	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	846	1	19.0	-3.5000000000000004	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	847	1	11.0	-2.4	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	848	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	849	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	850	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	851	1	12.6	-0.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.09524	0.93651				
	852	1	0.0	0.0	0.0	0.0	1	1.0	0.0	225.0	1	1.08889	0.91111				
	853	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	854	1	7.000000000000001	4.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	855	1	11.8	4.8	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	856	1	13.100000000000001	-0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	857	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	858	1	25.900000000000002	5.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	859	1	20.8	2.4	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	860	1	19.9	-9.3	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	861	1	-0.9000000000000001	-0.7	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	862	1	6.1	-0.7	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	863	1	3.2	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	864	2	12.9	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	865	1	0.0	0.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	866	1	0.0	-0.9000000000000001	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	867	1	0.0	-6.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	868	1	40.0	4.7	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	869	1	17.0	9.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	870	1	22.9	8.9	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	871	1	-4.5	-3.6000000000000005	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	872	1	47.7	2.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	873	1	5.0	4.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	874	1	48.7	1.8000000000000003	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	875	1	19.3	0.7	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	876	1	23.3	3.5000000000000004	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	877	1	1.9	-1.1	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	878	1	1.9	5.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	879	1	11.5	2.5	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	880	1	30.0	11.9	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	881	1	55.50000000000001	0.9000000000000001	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	882	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	883	1	47.5	9.7	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	884	1	3.9	0.3	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	885	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	886	1	47.4	3.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	887	1	51.2	9.2	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	888	1	40.7	8.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	889	1	4.0	-0.7	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	890	1	0.0	0.0	0.0	0.0	1	1.02333	0.0	150.0	1	1.08	0.96667				
	891	1	38.1	2.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	892	1	6.0	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	893	1	27.399999999999995	4.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.09524	0.93651				
	894	1	14.899999999999999	-0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	895	1	-8.5	2.1	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	896	1	23.5	22.6	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	897	1	-18.6	-27.399999999999995	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	898	1	-38.9	-18.6	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	899	1	0.0	0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	900	1	5.0	3.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	901	1	10.4	-1.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	902	1	23.7	2.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	903	1	23.7	1.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	904	1	36.1	2.4	0.0	0.0	1	1.01587	0.0	63.0	1	1.09524	0.93651				
	905	1	75.1	14.6	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	906	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	907	2	17.9	2.4	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	908	1	31.900000000000002	1.3	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	909	1	15.0	-3.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	910	1	5.9	1.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	911	1	0.8	0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	912	1	7.8	0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	913	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	914	1	0.0	0.0	0.0	-64.0	1	0.975	0.0	20.0	1	1.15	0.8				
	915	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	916	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	917	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	918	1	8.3	1.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	919	1	30.0	3.6000000000000005	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	920	1	22.4	2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	921	1	0.9000000000000001	0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	922	1	0.9000000000000001	-5.8	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	923	1	-3.2	0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	924	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	925	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	926	1	24.0	4.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	927	1	13.5	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	928	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	929	1	47.8	7.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	930	1	1.2	0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	931	1	28.999999999999996	-1.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	932	1	0.0	0.0	0.0	-57.99999999999999	1	0.975	0.0	20.0	1	1.15	0.8				
	933	1	0.0	0.0	0.0	-57.99999999999999	1	0.975	0.0	20.0	1	1.15	0.8				
	934	1	0.0	0.0	0.0	-57.99999999999999	1	0.975	0.0	20.0	1	1.15	0.8				
	935	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	936	1	4.3	-0.5	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	937	1	3.4000000000000004	7.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	938	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	939	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	940	1	13.100000000000001	1.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	941	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.09524	0.90476				
	942	1	0.0	0.0	0.0	0.0	1	1.00889	0.0	225.0	1	1.08889	0.92889				
	943	1	115.8	-8.7	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	944	2	7.000000000000001	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	945	1	51.2	11.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	946	1	0.1	0.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	947	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	948	1	0.4	2.2	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	949	1	25.7	0.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	950	1	15.4	-2.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	951	1	9.3	1.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	952	1	38.1	4.8	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	953	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	954	1	8.7	0.4	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	955	1	1.4	1.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	956	1	12.8	0.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	957	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	958	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	959	1	1.0	0.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	960	1	2.2	0.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	961	1	-0.7	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	962	1	8.3	-4.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	963	1	34.1	-1.8000000000000003	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	964	1	46.8	16.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	965	1	0.0	0.0	0.0	0.0	1	1.0459	0.0	225.0	1	1.08735	1.00444				
	966	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	967	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	968	1	-0.2	0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	969	2	48.2	30.9	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	970	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	971	2	42.0	-5.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	972	1	57.9	20.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	973	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	974	1	0.0	0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	975	1	0.7	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	976	1	33.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	977	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	978	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	979	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	980	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	981	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	982	1	16.3	2.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	983	1	57.99999999999999	11.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	984	1	8.6	1.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	985	1	31.4	-1.7000000000000002	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	986	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	987	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	988	1	7.7	-0.5	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	989	1	9.0	0.3	0.0	0.0	1	0.98413	0.0	63.0	1	1.06349	0.90476				
	990	1	9.0	0.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	991	2	-1.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	992	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	993	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	994	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	995	1	17.9	-3.6000000000000005	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	996	1	17.6	2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	997	1	12.5	-0.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	998	1	7.5	2.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	999	1	0.0	0.0	0.0	-64.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1000	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1001	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1002	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	1003	1	46.2	9.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1004	1	2.0	0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1005	1	2.7	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1006	1	0.0	0.0	0.0	0.0	1	1.04705	0.0	225.0	1	1.09411	1.0				
	1007	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	1008	1	17.0	3.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1009	1	9.9	-2.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1010	1	0.0	0.0	0.0	0.0	1	1.02333	0.0	150.0	1	1.08	0.96667				
	1011	1	36.9	-1.6	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1012	1	91.6	9.1	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1013	2	-3.8	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	1014	1	31.5	-2.8	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1015	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1016	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1017	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1018	1	9.0	-1.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1019	1	46.4	2.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1020	1	14.6	6.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1021	1	62.9	12.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1022	1	29.2	3.9	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1023	1	19.2	4.8	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1024	1	33.5	-6.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1025	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	1026	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	1027	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	1028	1	1.0	0.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1029	2	30.4	3.5000000000000004	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1030	1	0.0	0.0	0.0	0.0	1	1.02915	0.0	63.0	1	1.10591	0.95238				
	1031	1	0.0	0.0	0.0	0.0	1	1.02917	0.0	63.0	1	1.10596	0.95238				
	1032	1	71.3	5.7	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1033	1	5.0	-3.8	0.0	0.0	1	1.0	0.0	63.0	1	1.09524	0.90476				
	1034	1	32.0	6.5	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1035	1	15.2	3.5000000000000004	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1036	1	0.0	-7.8	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1037	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1038	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1039	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	1040	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	1041	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	1042	1	18.1	-0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1043	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	1044	1	39.6	-1.8000000000000003	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1045	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1046	1	-10.6	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1047	1	28.7	5.7	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1048	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1049	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	1050	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1051	1	54.79999999999999	10.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1052	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1053	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	1054	1	12.5	-1.8000000000000003	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1055	1	1.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.09524	0.90476				
	1056	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	1057	1	23.9	0.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1058	1	15.0	1.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1059	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	1060	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	1061	2	10.7	2.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	1062	2	47.0	20.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1063	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1064	1	25.900000000000002	9.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1065	1	5.0	0.4	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	1066	1	-17.4	12.9	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	1067	1	5.6	-2.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1068	1	0.0	0.0	0.0	0.0	1	0.98893	0.0	225.0	1	1.08897	0.88889				
	1069	1	12.6	-0.4	0.0	0.0	1	0.96825	0.0	63.0	1	1.04762	0.88889				
	1070	2	6.3	10.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1071	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1072	1	0.4	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1073	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1074	1	11.4	1.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1075	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1076	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	1077	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1078	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	1079	1	-1.7000000000000002	-2.9	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	1080	1	-12.6	-2.9	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	1081	1	20.9	3.3000000000000003	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1082	1	41.2	-3.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1083	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1084	1	-3.7000000000000006	-4.7	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1085	1	1.5	-3.6000000000000005	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1086	1	2.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1087	1	19.4	1.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1088	1	-3.4000000000000004	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1089	1	12.8	0.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1090	1	10.1	0.9000000000000001	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1091	1	5.0	-2.6	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1092	1	80.7	8.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1093	1	0.0	0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1094	1	4.0	0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1095	1	35.2	2.9	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	1096	1	47.2	11.9	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	1097	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1098	1	27.1	1.8000000000000003	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1099	1	39.6	2.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1100	1	53.900000000000006	15.299999999999999	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1101	1	16.2	-0.7	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1102	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1103	1	20.0	3.3000000000000003	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1104	1	17.2	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1105	1	18.6	8.3	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1106	1	32.1	-4.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1107	1	22.1	-4.8	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1108	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	1109	1	4.0	1.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1110	1	29.799999999999997	-0.9000000000000001	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1111	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1112	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1113	1	12.3	-0.1	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	1114	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1115	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1116	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	1117	1	1.0	1.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1118	1	10.0	7.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1119	1	51.9	-2.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1120	1	21.0	-1.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1121	1	15.6	2.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1122	1	21.1	-1.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1123	1	53.2	5.6	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1124	1	20.3	2.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1125	1	20.9	4.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1126	1	23.0	0.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1127	1	10.6	-8.0	0.0	0.0	1	1.00334	0.0	150.0	1	1.10667	0.9				
	1128	1	-2.2	-0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1129	1	1.0	-1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1130	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1131	1	0.0	0.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1132	2	23.4	-2.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1133	1	1.1	-2.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1134	1	0.0	0.0	0.0	28.999999999999996	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1135	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1136	1	47.6	5.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1137	1	18.7	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1138	1	0.8	-14.099999999999998	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1139	2	33.7	1.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1140	1	3.3000000000000003	-1.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1141	1	-0.1	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1142	1	53.2	7.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1143	1	19.5	0.9000000000000001	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1144	1	16.1	5.3	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1145	1	31.2	-4.1	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1146	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1147	1	41.6	0.7	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	1148	1	10.0	-3.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1149	1	30.599999999999998	-0.7	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1150	1	35.3	6.2	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1151	1	10.5	-3.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1152	1	12.2	-3.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1153	1	46.3	1.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1154	1	8.0	1.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1155	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1156	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1157	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1158	1	28.499999999999996	4.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1159	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1160	1	67.3	15.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1161	1	24.9	11.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1162	1	28.000000000000004	7.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1163	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1164	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1165	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1166	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1167	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1168	1	3.2	5.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1169	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	1170	1	5.0	-10.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1171	1	22.0	-3.7000000000000006	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1172	1	62.9	32.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	1173	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1174	1	0.0	0.0	0.0	80.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1175	1	0.4	1.2	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1176	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1177	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1178	1	-0.5	3.1	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	1179	1	6.0	-2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1180	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1181	1	10.1	4.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1182	1	0.0	0.1	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1183	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1184	1	1.8000000000000003	0.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1185	1	0.3	-0.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1186	1	53.400000000000006	13.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1187	1	42.5	6.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1188	1	-1.3	-0.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1189	1	135.3	15.6	0.0	-80.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1190	1	24.4	6.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1191	1	13.699999999999998	-4.5	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1192	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1193	1	18.2	-2.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1194	1	36.1	6.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1195	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1196	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1197	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	1198	1	0.8	2.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1199	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	1200	1	30.7	1.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1201	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1202	1	34.3	2.5	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1203	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	1204	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	1205	1	50.0	2.8	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1206	1	21.2	-1.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1207	1	18.5	3.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1208	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1209	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	1210	1	0.0	0.0	0.0	40.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1211	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	1212	1	6.800000000000001	2.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1213	1	18.7	0.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1214	2	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	1215	2	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	1216	1	19.8	1.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1217	1	0.0	2.7	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1218	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10263	1.05526				
	1219	1	8.0	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1220	1	8.0	-2.6	0.0	0.0	1	1.02852	0.0	90.0	1	1.07926	0.97778				
	1221	1	41.4	7.8	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1222	1	16.5	5.7	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1223	1	1.2	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1224	1	25.6	2.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1225	2	32.0	-8.2	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1226	1	24.1	15.9	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1227	1	15.9	1.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1228	1	0.0	0.0	0.0	30.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1229	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1230	1	0.0	0.7	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1231	1	1.2	-0.9000000000000001	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1232	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1233	1	36.8	12.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1234	1	13.900000000000002	-1.8000000000000003	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	1235	1	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1236	1	42.9	6.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1237	1	27.800000000000004	-2.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1238	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1239	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1240	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1241	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1242	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	1243	1	25.6	-2.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1244	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1245	1	6.9	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1246	1	35.9	7.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1247	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1248	1	34.3	4.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1249	1	0.0	0.0	0.0	0.0	1	1.0	0.0	150.0	1	1.1	0.9				
	1250	1	0.0	0.0	0.0	9.0	1	0.825	0.0	20.0	1	1.15	0.5				
	1251	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1252	1	53.6	5.7	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1253	1	29.9	2.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1254	1	21.7	1.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1255	1	58.5	9.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1256	1	0.0	0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1257	1	0.0	0.0	0.0	0.0	1	1.01667	0.0	90.0	1	1.11111	0.92222				
	1258	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1259	1	1.6	-1.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1260	2	12.0	-1.8000000000000003	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1261	1	0.3	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1262	2	12.8	-6.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1263	2	6.0	4.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1264	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1265	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	1266	1	8.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1267	1	33.1	-4.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1268	1	76.9	11.7	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1269	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1270	1	9.9	2.6	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1271	1	28.000000000000004	-0.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1272	1	5.9	1.7000000000000002	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1273	1	13.5	-2.2	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1274	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	1275	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	1276	1	2.1	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1277	1	39.0	5.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1278	1	35.0	8.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1279	1	0.7	0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1280	1	37.8	-1.9	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1281	2	14.3	1.5	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	1282	1	4.7	-9.4	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	1283	1	0.2	-0.6	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1284	1	24.0	4.2	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	1285	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	1286	1	48.6	22.6	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1287	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1288	1	11.3	12.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1289	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1290	2	-0.4	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1291	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1292	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	1293	1	11.2	-4.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1294	1	19.6	-6.4	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1295	1	0.8	0.5	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	1296	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	1297	1	-22.2	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	1298	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	1299	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	1300	1	42.3	4.8	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1301	1	35.4	-0.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1302	1	27.0	-1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1303	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1304	1	9.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1305	1	15.7	1.6	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1306	1	32.9	0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1307	1	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1308	1	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1309	1	-3.5000000000000004	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1310	1	19.0	-3.3000000000000003	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1311	1	0.0	0.0	0.0	0.0	1	1.02333	0.0	150.0	1	1.08	0.96667				
	1312	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1313	1	0.2	-0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1314	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1315	1	1.1	0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1316	1	31.5	3.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1317	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1318	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1319	1	40.3	5.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1320	1	35.3	-6.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1321	1	2.1	1.6	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	1322	1	0.1	0.5	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	1323	1	2.2	0.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1324	1	16.0	-0.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1325	1	23.4	-1.2	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	1326	1	33.4	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1327	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	1328	1	19.0	-4.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1329	2	0.0	-2.3	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	1330	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1331	1	34.3	7.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1332	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	1333	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	1334	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	1335	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1336	1	15.7	2.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1337	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1338	1	-0.7	-0.4	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	1339	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	1340	1	0.0	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1341	1	6.7	-0.6	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1342	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1343	1	0.0	0.0	0.0	0.0	1	1.03842	0.0	225.0	1	1.09018	0.98667				
	1344	1	-22.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1345	1	19.2	8.9	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1346	1	12.0	6.6000000000000005	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1347	1	41.6	-3.7000000000000006	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1348	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1349	1	0.0	0.0	0.0	0.0	1	1.02333	0.0	150.0	1	1.08	0.96667				
	1350	1	13.900000000000002	-2.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1351	1	0.0	0.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1352	1	7.000000000000001	2.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1353	1	25.8	-0.8	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1354	1	20.3	0.9000000000000001	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1355	1	20.7	-3.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1356	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1357	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1358	2	16.1	4.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1359	1	0.0	0.0	0.0	0.0	1	0.99778	0.0	225.0	1	1.08889	0.90667				
	1360	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1361	1	4.0	-1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.09524	0.90476				
	1362	1	19.2	-1.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1363	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	1364	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	1365	1	2.1	0.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1366	2	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1367	1	17.1	1.2	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1368	1	5.9	-3.9	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1369	1	21.8	-5.8	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1370	1	47.0	12.6	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1371	1	45.3	14.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1372	1	-0.2	-0.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1373	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1374	1	6.800000000000001	1.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1375	1	104.4	22.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1376	1	15.299999999999999	8.2	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1377	1	9.2	1.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1378	1	0.0	0.0	0.0	0.0	1	1.01667	0.0	90.0	1	1.11111	0.92222				
	1379	1	0.0	0.0	0.0	0.0	1	1.00445	0.0	225.0	1	1.08889	0.92				
	1380	1	15.6	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1381	1	0.0	0.9000000000000001	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1382	1	14.899999999999999	-5.9	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1383	1	31.3	3.4000000000000004	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1384	1	16.0	1.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1385	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1386	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1387	1	1.8000000000000003	-0.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1388	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1389	1	4.4	-0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1390	1	31.7	6.6000000000000005	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1391	1	-0.4	1.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1392	1	14.400000000000002	-0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1393	1	10.2	-0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1394	1	5.0	2.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1395	1	16.9	8.5	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1396	1	49.0	8.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1397	1	0.0	-0.1	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	1398	1	24.0	3.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1399	1	-2.0	0.9000000000000001	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1400	1	23.9	1.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1401	1	6.1	-5.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1402	1	0.0	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1403	1	0.0	0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1404	1	5.0	-3.7000000000000006	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1405	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1406	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1407	1	39.9	2.9	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1408	1	22.7	-0.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1409	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1410	1	19.6	-1.8000000000000003	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1411	1	14.000000000000002	2.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1412	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1413	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1414	1	35.8	7.7	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1415	1	20.4	-1.3	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1416	1	37.8	6.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1417	1	32.3	3.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1418	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1419	1	2.8	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1420	1	56.3	6.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1421	1	21.9	2.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1422	1	10.0	3.5000000000000004	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1423	2	33.9	19.9	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	1424	1	28.999999999999996	5.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1425	1	34.7	-0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1426	1	0.5	1.4	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1427	1	22.2	5.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1428	1	0.1	-2.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1429	1	41.8	0.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1430	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1431	1	66.6	9.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	1432	1	19.3	-4.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1433	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1434	1	37.4	4.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1435	1	35.6	-0.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1436	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1437	1	6.0	-0.8	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1438	1	21.9	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1439	1	18.1	-0.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1440	1	32.4	-3.3000000000000003	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1441	1	18.3	0.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1442	1	11.9	3.6000000000000005	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1443	2	20.6	3.6000000000000005	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1444	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	1445	1	9.8	3.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1446	1	0.0	-0.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1447	1	46.6	13.600000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1448	1	-0.7	0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1449	1	59.0	15.6	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1450	1	19.0	-2.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1451	1	2.0	-1.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1452	1	2.0	-1.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1453	1	29.799999999999997	-1.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1454	1	19.9	-9.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1455	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1456	1	10.0	3.6000000000000005	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1457	1	0.0	0.0	0.0	6.0	1	0.825	0.0	20.0	1	1.15	0.5				
	1458	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1459	1	15.7	2.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1460	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1461	1	0.0	0.0	0.0	0.0	1	1.04638	0.0	225.0	1	1.08833	1.00444				
	1462	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	1463	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.09524	0.90476				
	1464	1	0.0	0.0	0.0	0.0	1	1.01667	0.0	90.0	1	1.11111	0.92222				
	1465	1	0.0	0.0	0.0	0.0	1	0.99778	0.0	225.0	1	1.08889	0.90667				
	1466	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1467	2	17.4	-1.9	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1468	1	12.0	1.8000000000000003	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1469	1	62.0	11.9	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1470	1	50.7	7.5	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1471	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1472	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	1473	1	28.7	6.7	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1474	1	43.6	2.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1475	1	9.9	-1.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1476	1	4.9	0.8	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1477	1	-0.9000000000000001	8.6	0.0	30.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1478	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	1479	1	30.7	-4.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1480	1	0.0	0.0	0.0	0.0	1	1.02917	0.0	63.0	1	1.10595	0.95238				
	1481	1	63.1	26.200000000000003	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1482	1	0.0	0.0	0.0	0.0	1	1.04247	0.0	63.0	1	1.13256	0.95238				
	1483	1	0.0	0.0	0.0	0.0	1	1.0	0.0	45.0	1	1.06667	0.93333				
	1484	1	0.0	0.0	0.0	0.0	1	1.02667	0.0	150.0	1	1.10667	0.94667				
	1485	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	1486	1	41.6	3.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1487	1	3.2	-1.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1488	1	11.0	0.1	0.0	0.0	1	1.01667	0.0	90.0	1	1.11111	0.92222				
	1489	1	27.1	4.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1490	1	25.7	4.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1491	1	20.8	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1492	1	-0.4	-6.800000000000001	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	1493	1	28.4	1.9	0.0	0.0	1	1.02225	0.0	90.0	1	1.06672	0.97778				
	1494	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	1495	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	1496	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	1497	1	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	1498	2	13.3	5.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1499	1	11.0	4.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1500	2	31.7	3.8	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	1501	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1502	1	11.6	-83.1	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1503	1	147.0	90.7	0.0	0.0	1	1.01333	0.0	225.0	1	1.04444	0.98222				
	1504	1	11.1	1.8000000000000003	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1505	1	14.7	3.8	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1506	1	71.9	5.1	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1507	1	16.9	-6.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1508	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1509	1	12.6	1.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1510	1	11.8	0.9000000000000001	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1511	1	27.6	-13.900000000000002	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1512	1	11.4	-6.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1513	1	32.8	-0.5	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1514	1	36.1	7.400000000000001	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1515	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1516	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1517	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1518	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	1519	1	33.5	4.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1520	2	0.0	0.0	0.0	0.0	1	0.975	0.0	17.0	1	1.15	0.8				
	1521	2	0.0	0.0	0.0	0.0	1	0.975	0.0	17.0	1	1.15	0.8				
	1522	2	0.0	0.0	0.0	0.0	1	0.975	0.0	17.0	1	1.15	0.8				
	1523	2	0.0	0.0	0.0	0.0	1	0.975	0.0	17.0	1	1.15	0.8				
	1524	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	225.0	1	1.15556	0.88889				
	1525	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	225.0	1	1.15556	0.88889				
	1526	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1527	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1528	1	44.8	-0.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1529	1	25.6	2.1	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1530	1	2.0	0.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1531	1	35.1	1.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1532	1	18.8	2.2	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1533	1	0.0	0.0	0.0	30.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1534	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1535	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1536	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	1537	1	17.6	-3.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1538	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.09524	0.90476				
	1539	1	48.8	15.299999999999999	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1540	1	5.0	0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1541	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	1542	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	1543	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	1544	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	1545	1	0.0	0.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1546	1	10.9	-5.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1547	1	9.8	1.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1548	1	21.2	1.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1549	1	25.5	6.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1550	1	27.500000000000004	1.2	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1551	1	21.6	-7.400000000000001	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1552	1	7.000000000000001	-0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1553	1	29.600000000000005	-6.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	1554	1	31.7	2.3	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1555	1	23.4	2.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1556	1	39.4	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1557	1	3.0	0.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1558	1	28.1	4.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	1559	1	24.8	7.400000000000001	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	1560	2	31.8	7.7	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	1561	1	30.9	0.8	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1562	1	20.2	18.4	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1563	1	53.1	2.9	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1564	2	44.0	2.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1565	2	40.0	7.1	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1566	2	17.5	0.9000000000000001	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1567	1	14.3	1.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1568	1	25.7	2.7	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1569	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1570	2	23.6	2.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1571	1	0.0	0.0	0.0	0.0	1	1.00556	0.0	90.0	1	1.15556	0.85556				
	1572	1	12.3	14.000000000000002	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	1573	1	19.6	2.7	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1574	1	3.9	-0.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1575	1	46.2	9.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	1576	1	38.2	2.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1577	1	23.1	-2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1578	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	1579	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	1580	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	1581	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	1582	1	22.8	4.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1583	1	63.4	11.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	1584	1	34.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1585	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1586	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	1587	1	27.800000000000004	9.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1588	1	0.0	0.0	0.0	0.0	1	1.01667	0.0	90.0	1	1.11111	0.92222				
	1589	1	0.0	0.0	0.0	0.0	1	1.02889	0.0	225.0	1	1.08889	0.96889				
	1590	1	27.699999999999996	-0.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1591	1	5.7	2.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1592	1	23.5	-1.4	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1593	1	24.5	17.2	0.0	0.0	1	1.01333	0.0	225.0	1	1.04444	0.98222				
	1594	1	21.7	1.8000000000000003	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1595	1	14.7	-1.8000000000000003	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	1596	1	40.4	2.9	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1597	1	0.0	0.0	0.0	-64.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1598	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1599	2	1.8000000000000003	-3.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1600	1	0.0	0.0	0.0	0.0	1	1.04507	0.0	225.0	1	1.08571	1.00444				
	1601	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	1602	1	18.1	8.6	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1603	1	116.9	17.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1604	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1605	2	-2.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1606	1	-4.4	3.4000000000000004	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1607	1	23.5	2.8	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1608	1	0.6	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	1609	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1610	1	45.4	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1611	1	22.6	-4.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1612	1	45.8	2.9	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1613	1	48.0	4.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1614	1	7.8	-5.4	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1615	1	0.0	0.0	0.0	0.0	1	1.02333	0.0	150.0	1	1.08	0.96667				
	1616	1	10.5	6.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1617	1	3.0	-5.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1618	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1619	2	27.200000000000003	-0.5	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1620	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1621	1	40.7	-3.9	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1622	1	52.900000000000006	8.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1623	1	-1.4	-0.6	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	1624	1	46.0	11.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1625	1	38.2	8.8	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1626	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1627	1	10.7	-2.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1628	1	27.399999999999995	4.3	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	1629	1	47.4	12.3	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	1630	2	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1631	1	6.9	3.4000000000000004	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1632	1	42.6	5.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1633	1	23.4	5.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1634	1	16.2	-1.6	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1635	1	18.9	7.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1636	1	7.9	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1637	1	21.9	10.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1638	1	31.1	4.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1639	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	1640	1	24.3	1.4	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1641	1	-2.5	-4.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1642	1	30.0	5.2	0.0	0.0	1	1.00033	0.0	63.0	1	1.06416	0.93651				
	1643	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1644	1	12.5	-4.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1645	2	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08446	1.00444				
	1646	1	21.8	1.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1647	1	17.0	3.5000000000000004	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	1648	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1649	1	13.900000000000002	2.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1650	1	10.6	-0.2	0.0	0.0	1	1.02228	0.0	90.0	1	1.06679	0.97778				
	1651	1	40.5	6.0	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	1652	1	23.9	1.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1653	1	37.4	4.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1654	1	19.1	6.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1655	1	16.1	5.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1656	1	19.1	7.000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1657	1	44.1	7.400000000000001	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	1658	1	-0.4	0.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1659	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1660	1	11.4	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1661	1	17.6	14.2	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	1662	1	32.5	1.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1663	1	38.9	11.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1664	1	7.3	-1.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1665	1	17.0	2.5	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1666	1	-1.8000000000000003	0.9000000000000001	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1667	1	21.9	0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1668	1	25.5	15.9	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	1669	1	21.4	4.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1670	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1671	1	22.2	-2.6	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1672	1	1.3	0.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1673	1	54.50000000000001	2.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1674	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1675	2	12.7	-7.000000000000001	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	1676	1	17.2	4.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1677	1	10.5	-0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1678	1	50.0	-11.7	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1679	1	1.3	-0.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1680	1	36.0	-7.000000000000001	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1681	1	17.5	-1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1682	1	41.7	-1.7000000000000002	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1683	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1684	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1685	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1686	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1687	2	9.0	-1.7000000000000002	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1688	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1689	1	0.0	0.0	0.0	30.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1690	1	71.8	9.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	1691	1	0.0	0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1692	1	8.0	2.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1693	2	-0.5	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1694	1	31.5	0.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1695	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	1696	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	1697	2	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1698	1	0.0	0.0	0.0	0.0	1	1.03792	0.0	225.0	1	1.08917	0.98667				
	1699	1	0.0	0.0	0.0	0.0	1	1.03786	0.0	225.0	1	1.08905	0.98667				
	1700	1	0.7	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1701	1	0.0	0.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1702	1	10.6	24.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1703	2	0.0	0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1704	1	8.2	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1705	1	38.9	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1706	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1707	1	57.8	16.5	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1708	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1709	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1710	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1711	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1712	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1713	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1714	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1715	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1716	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1717	1	48.9	8.7	0.0	0.0	1	1.01587	0.0	63.0	1	1.09524	0.93651				
	1718	1	0.0	0.0	0.0	0.0	1	1.01556	0.0	225.0	1	1.08889	0.94222				
	1719	1	50.1	7.000000000000001	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1720	1	55.2	12.7	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1721	1	1.0	-1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1722	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1723	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1724	1	1.0	-0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1725	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1726	1	27.399999999999995	3.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	1727	1	24.7	-0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1728	1	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1729	1	-2.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1730	1	12.7	0.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1731	2	46.0	2.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1732	1	15.0	3.2	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	1733	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1734	1	12.5	1.8000000000000003	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1735	1	22.1	-0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1736	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	1737	1	12.2	-2.2	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1738	1	18.3	2.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1739	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1740	1	11.9	-1.7000000000000002	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1741	1	-0.1	3.2	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1742	1	-0.1	3.2	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1743	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	1744	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	1745	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1746	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1747	2	-4.1	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1748	2	-3.2	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1749	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1750	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1751	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1752	1	14.6	-3.3000000000000003	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1753	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1754	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	1755	1	23.5	10.5	0.0	15.4	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1756	1	2.0	1.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1757	1	10.1	-4.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1758	1	1.2	0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1759	1	22.0	2.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1760	1	19.1	4.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1761	1	33.6	4.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1762	1	4.2	2.5	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1763	1	6.800000000000001	-0.4	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1764	1	25.3	2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1765	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1766	1	49.2	8.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1767	1	2.1	-4.1	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	1768	1	11.0	16.5	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	1769	1	22.9	-6.5	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	1770	1	2.1	-2.1	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	1771	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1772	1	12.2	4.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	1773	1	-0.6	0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1774	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1775	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1776	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1777	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1778	1	0.0	0.0	0.0	80.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1779	1	32.9	3.5000000000000004	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1780	1	71.0	6.0	0.0	30.4	1	1.02898	0.0	90.0	1	1.08018	0.97778				
	1781	1	0.0	0.0	0.0	80.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1782	1	15.0	2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1783	1	0.5	0.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1784	1	0.0	0.0	0.0	0.0	1	0.98413	0.0	63.0	1	1.06349	0.90476				
	1785	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1786	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1787	1	12.1	3.7000000000000006	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1788	1	0.3	0.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1789	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1790	1	24.8	-5.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1791	1	18.0	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1792	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	1793	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	1794	1	9.7	5.1	0.0	10.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1795	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	1796	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1797	1	27.500000000000004	3.1	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1798	1	25.0	5.6	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1799	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1800	1	17.0	-1.7000000000000002	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1801	1	25.1	6.5	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1802	1	11.3	-0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1803	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1804	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1805	1	4.1	-1.7000000000000002	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1806	1	17.1	3.3000000000000003	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1807	1	5.1	4.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1808	1	4.7	2.6	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1809	1	4.0	2.3	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	1810	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1811	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1812	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1813	1	28.000000000000004	5.8	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1814	1	24.5	8.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1815	1	45.6	-5.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1816	1	7.7	0.0	0.0	0.0	1	1.00556	0.0	90.0	1	1.15556	0.85556				
	1817	1	29.5	-3.3000000000000003	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1818	1	0.0	1.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1819	1	2.0	2.0	0.0	0.0	1	1.0	0.0	63.0	1	1.09524	0.90476				
	1820	1	12.4	0.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1821	1	45.3	5.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1822	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1823	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	1824	1	19.7	-14.000000000000002	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	1825	1	37.5	0.2	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	1826	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1827	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1828	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	1829	1	10.0	0.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1830	1	41.8	2.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1831	1	67.8	0.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1832	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	1833	1	3.0	-0.6	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1834	1	2.8	-2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1835	1	18.0	4.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1836	1	12.8	-3.6000000000000005	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	1837	1	38.1	4.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1838	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1839	1	43.7	19.4	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1840	1	-4.0	-6.5	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1841	1	-0.4	-0.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1842	2	6.7	-0.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1843	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1844	1	-2.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1845	1	7.400000000000001	0.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1846	1	10.4	10.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1847	1	-0.1	-0.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	1848	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1849	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1850	1	21.9	3.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1851	1	0.3	0.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1852	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1853	1	30.2	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1854	1	19.0	4.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1855	1	21.0	3.4000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1856	1	17.4	2.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1857	1	25.8	5.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1858	1	32.8	7.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1859	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1860	1	0.0	-0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1861	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1862	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1863	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1864	1	7.000000000000001	0.3	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1865	1	14.000000000000002	-2.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1866	1	25.2	7.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1867	1	35.8	1.7000000000000002	0.0	0.0	1	1.01866	0.0	90.0	1	1.06667	0.97065				
	1868	2	2.9	-2.8	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	1869	2	34.0	-4.8	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1870	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1871	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1872	1	45.3	5.9	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1873	1	36.1	4.5	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1874	1	16.9	1.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1875	1	1.2	1.4	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1876	1	1.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	1877	1	51.800000000000004	18.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1878	1	9.0	0.7	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	1879	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1880	1	-2.4	2.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1881	1	18.3	7.200000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1882	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1883	1	0.0	0.0	0.0	0.0	1	1.04734	0.0	225.0	1	1.09025	1.00444				
	1884	1	13.5	-3.2	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1885	2	11.0	0.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1886	1	10.0	-0.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1887	1	31.7	2.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1888	1	33.0	3.4000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1889	1	0.0	0.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1890	1	28.000000000000004	12.2	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1891	1	22.9	3.5000000000000004	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1892	1	84.7	17.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1893	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1894	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1895	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1896	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1897	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1898	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1899	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1900	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1901	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1902	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1903	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1904	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1905	1	14.000000000000002	-5.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1906	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	1907	1	0.4	-2.7	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1908	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1909	1	6.0	4.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1910	1	30.2	-0.9000000000000001	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	1911	1	30.8	6.4	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1912	1	42.8	1.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1913	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1914	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1915	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1916	1	-1.9	-18.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1917	1	60.5	6.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	1918	1	14.499999999999998	-1.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1919	1	59.699999999999996	6.9	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1920	1	34.4	8.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1921	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1922	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1923	1	5.6	-7.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1924	1	27.9	4.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	1925	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1926	1	40.2	6.4	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	1927	1	15.5	-0.1	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	1928	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	1929	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1930	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	1931	1	54.400000000000006	6.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1932	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	1933	1	0.0	0.0	0.0	-64.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1934	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	1935	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	1936	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1937	1	-10.4	-16.4	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	1938	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1939	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1940	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1941	1	23.0	1.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	1942	1	0.0	0.0	0.0	0.0	1	1.01667	0.0	90.0	1	1.11111	0.92222				
	1943	1	0.0	0.0	0.0	0.0	1	1.01667	0.0	90.0	1	1.11111	0.92222				
	1944	1	0.0	0.0	0.0	0.0	1	1.01556	0.0	225.0	1	1.08889	0.94222				
	1945	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	1946	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1947	1	0.0	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	1948	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1949	1	17.7	7.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1950	1	25.7	1.8000000000000003	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1951	1	36.7	0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1952	1	35.5	-5.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1953	1	16.5	0.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1954	1	26.8	2.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1955	1	1.4	-0.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	1956	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1957	1	17.1	-5.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1958	1	0.2	-0.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1959	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1960	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1961	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1962	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	1963	1	21.4	2.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1964	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1965	1	13.0	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1966	1	30.2	-1.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1967	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1968	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1969	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1970	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1971	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1972	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1973	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1974	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1975	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1976	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1977	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1978	1	10.3	3.5000000000000004	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1979	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	1980	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	1981	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1982	2	-0.9000000000000001	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1983	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	1984	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1985	1	31.8	0.5	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1986	2	-1.4	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1987	1	1.7000000000000002	0.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1988	1	54.6	1.8000000000000003	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1989	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	1990	1	36.8	1.5	0.0	0.0	1	1.02857	0.0	90.0	1	1.07936	0.97778				
	1991	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	1992	1	0.9000000000000001	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1993	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1994	1	0.0	-1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	1995	1	15.1	0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1996	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	1997	1	13.600000000000001	1.5	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	1998	1	12.6	2.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	1999	1	8.9	3.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2000	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	2001	1	0.3	0.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2002	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2003	1	19.8	1.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2004	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2005	1	49.8	11.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2006	1	14.400000000000002	4.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2007	2	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2008	1	38.0	4.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2009	1	17.6	3.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2010	1	-0.1	1.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2011	1	28.800000000000004	1.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2012	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2013	1	12.2	-2.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2014	1	4.0	3.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2015	1	108.7	34.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2016	1	-7.6	-16.5	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	2017	1	1.5	13.200000000000001	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	2018	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2019	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2020	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2021	1	7.000000000000001	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2022	1	3.2	-2.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2023	1	8.6	17.1	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2024	2	26.899999999999995	-1.9	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2025	1	34.7	5.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2026	1	34.7	0.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2027	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2028	2	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2029	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2030	1	9.9	0.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2031	1	53.2	10.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	2032	1	31.6	-0.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2033	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2034	1	29.600000000000005	-0.9000000000000001	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2035	1	5.4	-2.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2036	2	16.2	3.8	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2037	1	14.3	-3.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2038	1	7.000000000000001	-4.9	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2039	1	35.8	8.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2040	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2041	1	39.2	0.2	0.0	15.4	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2042	1	10.0	-0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2043	1	32.3	-1.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2044	1	7.000000000000001	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2045	1	0.0	0.0	0.0	0.0	1	1.00418	0.0	150.0	1	1.10835	0.9				
	2046	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	2047	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2048	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2049	1	30.599999999999998	2.5	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2050	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2051	1	27.200000000000003	7.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2052	1	14.099999999999998	-2.3	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2053	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2054	1	0.0	-0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2055	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	2056	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	2057	1	17.0	3.6000000000000005	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2058	1	14.000000000000002	1.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2059	1	15.0	0.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2060	2	14.3	-4.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2061	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	2062	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	2063	1	-5.6	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	2064	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	2065	1	-13.600000000000001	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	2066	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	2067	1	13.900000000000002	2.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2068	1	51.1	2.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	2069	1	29.799999999999997	7.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2070	1	-1.1	5.3	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2071	1	15.299999999999999	5.2	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2072	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2073	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	2074	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	2075	1	14.000000000000002	5.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	2076	1	18.4	-0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2077	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2078	1	32.0	1.9	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2079	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2080	1	51.0	-4.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2081	1	73.0	-12.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2082	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2083	1	1.2	-0.3	0.0	0.0	1	1.02287	0.0	90.0	1	1.06796	0.97778				
	2084	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2085	1	15.7	-3.9	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2086	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	2087	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2088	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	2089	1	45.8	8.7	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2090	1	26.6	4.8	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2091	1	13.900000000000002	-2.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2092	1	17.4	4.2	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	2093	1	0.0	0.0	0.0	0.0	1	1.0	0.0	225.0	1	1.08889	0.91111				
	2094	1	0.0	0.0	0.0	0.0	1	1.0	0.0	225.0	1	1.08889	0.91111				
	2095	1	53.5	18.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2096	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2097	2	11.7	2.7	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2098	2	11.0	4.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	2099	1	22.7	-1.5	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2100	1	18.2	-7.000000000000001	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2101	1	13.8	-1.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2102	2	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2103	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2104	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	2105	1	32.9	1.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2106	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2107	1	8.9	-13.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2108	1	2.9	-1.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2109	1	8.9	2.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2110	1	5.9	-1.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2111	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2112	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2113	1	5.9	-1.8000000000000003	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2114	1	14.800000000000002	-2.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2115	1	25.7	1.6	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2116	1	14.899999999999999	9.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2117	1	24.4	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2118	1	0.0	-0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2119	1	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	2120	1	3.0	-0.8	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2121	1	44.5	5.9	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2122	2	15.7	-11.2	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2123	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2124	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2125	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2126	1	16.3	1.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2127	1	15.9	-0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2128	1	35.1	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2129	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2130	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2131	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2132	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	2133	1	0.0	0.0	0.0	0.0	1	1.02667	0.0	150.0	1	1.10667	0.94667				
	2134	1	32.0	2.3	0.0	0.0	1	1.02222	0.0	225.0	1	1.08889	0.95556				
	2135	1	19.4	4.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2136	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	2137	1	11.5	5.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2138	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2139	1	409.6	112.79999999999998	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	2140	1	19.6	6.800000000000001	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	2141	1	10.0	-1.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2142	1	11.4	5.6	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2143	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2144	1	-0.5	4.0	0.0	0.0	1	1.04636	0.0	225.0	1	1.08827	1.00444				
	2145	1	13.5	5.0	0.0	0.0	1	1.04587	0.0	225.0	1	1.0873	1.00444				
	2146	1	51.1	7.000000000000001	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2147	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2148	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2149	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	2150	2	29.100000000000005	-0.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2151	1	11.1	-0.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2152	1	20.6	2.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2153	1	24.4	1.8000000000000003	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2154	1	10.4	3.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2155	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2156	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2157	1	37.0	3.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2158	1	11.0	3.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2159	1	52.900000000000006	3.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2160	2	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2161	1	53.2	-0.4	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2162	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2163	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	2164	1	0.5	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2165	2	25.8	-2.0	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	2166	1	0.0	0.0	0.0	0.0	1	1.02889	0.0	225.0	1	1.08889	0.96889				
	2167	1	2.7	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2168	1	6.7	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2169	1	13.699999999999998	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2170	1	-0.7	1.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2171	1	19.3	-2.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2172	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2173	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2174	1	31.4	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2175	1	31.7	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2176	1	55.1	20.6	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2177	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2178	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2179	1	39.0	6.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2180	1	18.2	5.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2181	1	21.6	2.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2182	1	51.5	9.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	2183	1	26.5	2.6	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	2184	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2185	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2186	2	22.9	1.8000000000000003	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2187	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2188	1	0.0	3.9	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2189	1	36.9	4.8	0.0	0.0	1	0.96825	0.0	63.0	1	1.04762	0.88889				
	2190	1	37.2	-0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2191	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	2192	2	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	2193	1	14.6	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2194	2	0.7	3.5000000000000004	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2195	1	6.2	-1.6	0.0	0.0	1	1.0	0.0	45.0	1	1.06667	0.93333				
	2196	1	6.800000000000001	0.4	0.0	0.0	1	1.04794	0.0	225.0	1	1.09145	1.00444				
	2197	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	2198	1	10.8	0.0	0.0	0.0	1	1.04802	0.0	225.0	1	1.0916	1.00444				
	2199	1	-5.2	9.9	0.0	0.0	1	1.04793	0.0	225.0	1	1.09143	1.00444				
	2200	1	-10.2	4.1	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	2201	1	7.400000000000001	-1.6	0.0	0.0	1	0.98413	0.0	63.0	1	1.06349	0.90476				
	2202	1	65.9	-2.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	2203	1	43.8	-0.9000000000000001	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2204	1	2.0	1.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2205	1	99.9	6.800000000000001	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	2206	1	7.000000000000001	3.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2207	1	23.6	6.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	2208	1	1.1	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2209	1	69.2	-1.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	2210	1	8.0	-1.2	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2211	1	16.8	2.6	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2212	1	7.000000000000001	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2213	1	41.8	3.5000000000000004	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2214	1	22.3	10.7	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2215	1	62.5	3.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2216	1	90.9	21.5	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2217	1	2.0	-0.9000000000000001	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2218	1	15.4	0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2219	1	34.6	-0.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2220	1	29.4	3.7000000000000006	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2221	1	-2.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2222	1	45.9	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2223	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2224	1	8.4	-0.5	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	2225	1	37.3	-0.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	2226	1	26.0	8.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2227	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2228	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2229	1	21.4	-1.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2230	1	4.3	-1.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2231	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2232	1	35.4	2.4	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	2233	1	0.0	0.0	0.0	0.0	1	1.02889	0.0	225.0	1	1.08889	0.96889				
	2234	1	12.8	1.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2235	1	-11.7	-1.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.09524	0.93651				
	2236	1	48.5	10.0	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	2237	1	11.0	4.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2238	1	0.2	2.7	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	2239	1	0.1	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2240	1	0.0	0.0	0.0	0.0	1	0.83	0.0	150.0	1	1.0	0.66				
	2241	1	35.7	-19.3	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2242	1	7.9	-2.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2243	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2244	2	4.4	5.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2245	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	2246	2	-0.1	-0.5	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	2247	1	4.4	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2248	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2249	1	10.8	-8.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2250	1	27.399999999999995	-0.7	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2251	1	10.3	5.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2252	1	20.0	6.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.09524	0.93651				
	2253	1	43.4	22.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2254	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	2255	1	84.9	1.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2256	1	41.0	10.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2257	1	49.7	5.7	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2258	1	42.5	8.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2259	1	2.9	-1.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2260	1	7.000000000000001	-1.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2261	1	14.499999999999998	2.4	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	2262	1	32.1	-1.8000000000000003	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2263	1	0.0	0.0	0.0	0.0	1	1.0	0.0	150.0	1	1.1	0.9				
	2264	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2265	1	22.4	-2.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2266	1	6.5	0.7	0.0	0.0	1	0.98413	0.0	63.0	1	1.06349	0.90476				
	2267	1	0.0	0.0	0.0	0.0	1	1.03997	0.0	63.0	1	1.12756	0.95238				
	2268	1	1.9	1.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2269	1	-2.8	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2270	1	46.6	8.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2271	1	0.0	0.0	0.0	0.0	1	1.01667	0.0	90.0	1	1.11111	0.92222				
	2272	1	0.0	0.0	0.0	0.0	1	1.00667	0.0	225.0	1	1.08889	0.92444				
	2273	1	29.4	5.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2274	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	2275	1	2.0	-4.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2276	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2277	1	1.2	-1.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2278	1	4.9	-0.9000000000000001	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2279	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2280	2	13.900000000000002	-10.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2281	1	-142.1	-72.0	0.0	0.0	1	1.01333	0.0	225.0	1	1.04444	0.98222				
	2282	1	0.0	0.0	0.0	0.0	1	1.01333	0.0	225.0	1	1.04444	0.98222				
	2283	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2284	1	30.9	7.3	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	2285	1	16.0	1.6	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2286	1	5.0	-1.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2287	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2288	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2289	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	2290	2	13.0	3.7000000000000006	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2291	1	47.7	7.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2292	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2293	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2294	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2295	1	41.9	11.5	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2296	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2297	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2298	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2299	1	41.1	9.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2300	1	23.9	2.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2301	1	6.4	-1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2302	1	8.0	-1.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2303	1	-0.3	-2.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2304	1	13.900000000000002	1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2305	1	7.6	-1.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2306	1	5.0	0.1	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2307	1	46.8	2.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2308	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2309	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2310	1	24.0	3.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2311	1	18.4	3.7000000000000006	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2312	1	53.7	8.9	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2313	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2314	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2315	1	61.7	15.7	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2316	1	14.7	6.800000000000001	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2317	1	27.0	1.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2318	1	10.0	4.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2319	1	13.900000000000002	1.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2320	1	44.5	3.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2321	1	13.0	-1.9	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2322	1	3.0	1.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2323	1	19.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2324	1	37.2	6.800000000000001	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2325	1	30.2	4.4	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2326	1	28.6	6.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2327	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2328	2	13.900000000000002	2.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2329	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2330	1	35.9	2.9	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2331	1	8.9	-3.7000000000000006	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2332	1	4.0	4.3	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2333	1	17.1	3.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2334	1	22.8	12.3	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2335	1	0.6	4.1	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	2336	1	0.0	0.0	0.0	0.0	1	1.07877	0.0	380.0	1	1.10263	1.05491				
	2337	1	25.1	-3.7000000000000006	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2338	1	14.2	6.2	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2339	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2340	2	7.400000000000001	4.3	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2341	1	-0.1	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2342	2	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2343	1	15.1	-0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2344	1	9.8	-1.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2345	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2346	1	15.8	-1.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2347	1	34.0	-0.9000000000000001	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2348	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2349	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	2350	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	2351	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	2352	1	9.0	1.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2353	1	16.1	-7.8	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2354	1	0.0	0.0	0.0	0.0	1	1.0	0.0	150.0	1	1.1	0.9				
	2355	1	6.5	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2356	1	9.9	0.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2357	1	7.5	-3.5000000000000004	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2358	1	33.0	-0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2359	1	18.4	-1.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2360	1	29.9	1.9	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2361	1	49.7	1.2	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2362	1	43.0	-2.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2363	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2364	2	-3.1	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	2365	2	-2.7	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	2366	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	2367	2	-0.2	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	2368	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	2369	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2370	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2371	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2372	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2373	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2374	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2375	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2376	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2377	1	0.8	0.3	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2378	2	21.0	5.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2379	1	15.1	-2.3	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2380	1	7.200000000000001	2.9	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2381	1	26.5	-4.7	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2382	1	2.8	1.4	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2383	1	7.000000000000001	-2.9	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2384	1	28.9	1.3	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2385	1	9.0	1.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2386	1	40.4	2.4	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2387	1	13.8	-1.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2388	1	2.6	1.9	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2389	1	10.0	2.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2390	1	0.0	31.900000000000002	0.0	30.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2391	1	0.4	0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2392	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2393	1	18.0	-2.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2394	1	4.0	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2395	2	3.1	-5.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2396	1	17.5	-6.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2397	1	12.8	-5.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2398	1	31.900000000000002	5.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2399	1	6.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2400	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2401	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	2402	1	43.2	18.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2403	1	11.4	5.7	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	2404	1	7.400000000000001	3.2	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	2405	1	11.5	3.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2406	1	22.3	-1.1	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2407	1	9.7	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2408	1	-5.0	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2409	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2410	1	9.0	-2.5	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2411	1	10.8	1.4	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2412	1	16.8	0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2413	2	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2414	1	29.5	5.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2415	2	41.8	3.6000000000000005	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2416	1	13.600000000000001	10.0	0.0	0.0	1	1.01667	0.0	90.0	1	1.11111	0.92222				
	2417	1	18.4	12.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2418	1	9.4	10.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2419	1	2.4	0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2420	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2421	1	-9.0	-1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2422	2	31.0	1.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2423	1	0.9000000000000001	0.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2424	1	28.800000000000004	1.7000000000000002	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2425	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	2426	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	2427	1	32.4	-1.4	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2428	1	14.3	5.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2429	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2430	1	22.5	6.800000000000001	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2431	1	18.3	4.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2432	1	16.1	4.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2433	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2434	2	15.5	2.8	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2435	1	12.0	-7.7	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2436	1	43.6	8.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2437	1	91.2	14.6	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2438	1	12.2	-3.4000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2439	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2440	1	4.0	-2.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2441	1	12.3	-8.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2442	1	41.7	1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2443	1	5.3	0.2	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2444	1	13.8	0.9000000000000001	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2445	2	28.9	1.9	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2446	2	8.0	-0.8	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2447	1	1.3	-1.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2448	1	11.1	3.6000000000000005	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2449	1	0.0	0.0	0.0	0.0	1	1.0	0.0	150.0	1	1.1	0.9				
	2450	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2451	1	32.2	-2.9	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2452	1	8.5	-1.2	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2453	1	10.9	-0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2454	1	14.499999999999998	2.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2455	1	29.9	-8.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2456	1	45.7	6.4	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2457	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2458	1	11.6	1.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2459	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2460	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	2461	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2462	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2463	2	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2464	1	1.4	0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2465	1	3.2	1.4	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2466	1	8.6	0.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2467	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	2468	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	2469	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	2470	1	0.0	0.0	0.0	30.4	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2471	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2472	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	2473	1	24.4	-1.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2474	1	46.2	0.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2475	1	10.0	2.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2476	1	12.0	1.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2477	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2478	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2479	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2480	1	10.3	-3.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2481	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2482	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2483	1	19.8	-0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2484	1	61.1	11.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2485	1	0.0	0.0	0.0	30.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2486	1	0.0	0.0	0.0	80.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	2487	1	25.900000000000002	-3.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2488	1	15.8	-5.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2489	1	21.9	1.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2490	1	22.6	-7.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2491	1	13.4	-0.3	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2492	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	2493	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2494	1	24.0	0.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2495	1	40.3	-0.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2496	1	19.8	2.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2497	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2498	1	25.4	-2.7	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2499	1	12.1	3.6000000000000005	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	2500	1	8.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2501	1	16.4	-6.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2502	1	0.3	0.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2503	1	12.7	-4.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2504	1	37.9	-1.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2505	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2506	1	28.4	1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2507	1	4.0	-4.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2508	1	10.9	1.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2509	1	27.200000000000003	-4.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2510	1	9.0	-2.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2511	1	25.2	-0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2512	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2513	1	26.8	-2.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2514	1	0.7	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2515	1	43.3	-1.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2516	1	45.0	10.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2517	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2518	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2519	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2520	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	2521	1	15.8	7.7	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	2522	1	21.8	9.7	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	2523	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2524	1	-0.1	0.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2525	2	88.0	0.0	0.0	0.0	1	1.05434	0.0	90.0	1	1.15313	0.95556				
	2526	1	22.8	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	2527	1	44.7	4.7	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2528	1	42.4	2.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2529	1	9.2	-0.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2530	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2531	2	51.1	-1.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2532	1	14.2	-2.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2533	1	35.4	2.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2534	2	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2535	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2536	1	64.7	8.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2537	1	31.7	13.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2538	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2539	1	0.3	-8.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2540	1	29.4	4.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2541	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2542	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2543	1	13.3	-2.7	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2544	1	29.299999999999997	7.3	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2545	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2546	1	21.2	3.4000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2547	1	26.1	-2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2548	1	-1.1	-0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2549	1	2.0	-2.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2550	1	13.4	-0.8	0.0	60.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2551	1	0.0	0.0	0.0	0.0	1	1.02333	0.0	150.0	1	1.08	0.96667				
	2552	1	27.9	1.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	2553	1	51.6	12.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2554	1	26.5	-2.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2555	1	4.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2556	1	37.4	-0.2	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2557	1	10.5	-5.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2558	1	24.2	1.8000000000000003	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2559	1	13.3	1.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2560	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2561	1	9.9	4.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2562	1	24.6	-0.9000000000000001	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2563	1	19.4	-0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2564	1	32.1	-6.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2565	2	10.4	-4.6	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2566	1	15.4	-0.4	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2567	1	16.1	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2568	1	55.39999999999999	6.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2569	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2570	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	2571	1	40.1	7.7	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2572	1	6.0	1.8000000000000003	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2573	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2574	1	31.0	1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2575	1	29.9	6.4	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2576	1	0.0	0.0	0.0	0.0	1	1.02615	0.0	90.0	1	1.07453	0.97778				
	2577	1	44.3	10.4	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2578	1	8.0	2.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2579	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	2580	1	18.4	17.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2581	1	0.0	0.0	0.0	0.0	1	1.00334	0.0	150.0	1	1.10667	0.9				
	2582	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2583	1	28.1	-5.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2584	1	28.1	5.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2585	1	0.0	0.0	0.0	0.0	1	1.01667	0.0	90.0	1	1.11111	0.92222				
	2586	1	0.0	0.0	0.0	0.0	1	1.02889	0.0	225.0	1	1.08889	0.96889				
	2587	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2588	2	19.0	-1.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2589	1	-0.6	-0.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2590	1	-0.9000000000000001	-0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2591	1	12.0	5.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2592	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	2593	1	41.0	14.499999999999998	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2594	1	32.6	1.1	0.0	0.0	1	0.975	0.0	63.0	1	1.15	0.8				
	2595	1	12.8	-0.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2596	1	35.0	4.3	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2597	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	2598	1	1.9	0.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2599	1	19.4	3.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2600	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2601	1	9.1	1.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2602	1	4.4	-0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2603	2	32.7	-11.7	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2604	1	23.8	-0.9000000000000001	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2605	1	21.2	1.7000000000000002	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2606	1	29.100000000000005	-7.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2607	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2608	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	2609	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	2610	1	15.5	0.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2611	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2612	1	18.8	-0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2613	1	21.8	0.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2614	1	4.3	-2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2615	1	27.699999999999996	0.4	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2616	1	32.3	8.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2617	1	11.6	1.3	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2618	2	48.6	5.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2619	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2620	1	23.7	-2.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2621	1	17.8	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2622	1	11.1	2.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2623	1	30.0	1.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2624	1	7.400000000000001	-1.7000000000000002	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2625	1	13.8	-1.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2626	2	33.8	2.5	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	2627	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.09524	0.90476				
	2628	1	0.0	0.0	0.0	0.0	1	1.02889	0.0	225.0	1	1.08889	0.96889				
	2629	2	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2630	1	48.6	9.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2631	1	18.0	-2.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2632	1	5.0	-0.9000000000000001	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2633	1	0.0	0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2634	1	8.8	2.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2635	1	7.000000000000001	1.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2636	1	13.3	3.6000000000000005	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2637	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2638	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2639	1	18.1	-0.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2640	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2641	1	-0.4	-1.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2642	1	-1.9	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2643	1	6.0	-2.7	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	2644	1	41.9	9.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2645	1	-5.8	-7.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2646	2	0.7	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2647	2	6.7	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2648	1	-5.1	-6.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2649	1	5.7	0.2	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	2650	1	0.0	0.0	0.0	0.0	1	1.0	0.0	150.0	1	1.1	0.9				
	2651	2	-2.4	0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2652	1	17.6	-3.3000000000000003	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2653	1	7.1	-2.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2654	2	2.3	3.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2655	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2656	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.09524	0.93651				
	2657	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	2658	1	8.2	-0.8	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	2659	1	0.0	0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2660	1	23.2	7.000000000000001	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2661	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2662	2	3.6000000000000005	8.7	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2663	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	2664	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	2665	1	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	2666	2	3.4000000000000004	0.7	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	2667	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2668	1	0.0	0.0	0.0	0.0	1	1.00605	0.0	150.0	1	1.11209	0.9				
	2669	1	59.0	5.4	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2670	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2671	1	0.0	0.0	0.0	0.0	1	0.825	0.0	20.0	1	1.15	0.5				
	2672	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2673	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2674	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2675	1	47.0	6.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2676	2	12.0	0.2	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2677	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2678	1	0.2	-7.3	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2679	1	44.2	8.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2680	1	3.0	-0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2681	1	8.9	8.9	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2682	1	-0.5	-2.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2683	1	37.0	-1.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2684	1	54.0	10.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2685	1	38.4	0.9000000000000001	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2686	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2687	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2688	1	35.7	1.8000000000000003	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2689	1	25.4	-0.9000000000000001	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2690	2	18.0	3.3000000000000003	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	2691	1	10.0	-2.3	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2692	1	8.8	-0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2693	1	22.8	-0.9000000000000001	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2694	1	19.7	-1.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2695	1	89.2	18.7	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2696	1	14.499999999999998	9.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2697	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2698	1	12.0	-3.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2699	1	19.2	-1.8000000000000003	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2700	1	14.400000000000002	0.4	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2701	1	17.3	4.7	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2702	1	0.4	0.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2703	1	37.9	4.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2704	1	19.1	0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2705	1	12.7	13.900000000000002	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2706	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2707	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2708	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2709	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2710	1	6.0	2.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2711	1	31.3	0.9000000000000001	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2712	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	2713	1	31.6	-1.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2714	1	30.2	4.5	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	2715	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2716	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	2717	1	32.8	7.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2718	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2719	1	7.8	4.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2720	1	-2.8	5.7	0.0	0.0	1	1.01667	0.0	90.0	1	1.11111	0.92222				
	2721	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	2722	1	0.0	0.0	0.0	320.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	2723	1	60.699999999999996	13.699999999999998	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2724	1	25.5	1.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2725	1	3.2	-0.8	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2726	1	28.499999999999996	-3.6000000000000005	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2727	1	23.5	3.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2728	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	2729	1	4.9	-4.6	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2730	2	17.3	-0.9000000000000001	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2731	1	0.0	-2.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2732	1	34.2	2.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2733	1	6.800000000000001	1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2734	1	23.9	-9.1	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2735	2	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2736	1	19.7	0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2737	1	5.0	1.6	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2738	1	4.4	11.2	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2739	1	0.8	-0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2740	1	1.0	1.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2741	1	12.0	-2.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2742	1	17.0	1.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2743	1	11.8	1.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2744	1	17.6	1.7000000000000002	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2745	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2746	1	2.3	-0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2747	1	17.3	4.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2748	1	3.4000000000000004	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.09524	0.90476				
	2749	1	0.5	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2750	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2751	1	26.1	-2.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2752	1	-0.9000000000000001	1.9	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2753	1	25.0	-0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2754	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2755	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2756	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2757	1	41.0	7.400000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2758	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2759	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2760	1	3.0	0.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2761	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2762	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2763	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2764	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	2765	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2766	1	0.0	0.0	0.0	0.0	1	1.04245	0.0	63.0	1	1.13251	0.95238				
	2767	1	21.9	2.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2768	1	37.0	2.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2769	1	0.0	0.0	0.0	-64.0	1	0.975	0.0	20.0	1	1.15	0.8				
	2770	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2771	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	2772	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	2773	1	24.1	-1.8000000000000003	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2774	1	11.5	0.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2775	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2776	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2777	1	33.5	-0.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2778	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2779	1	28.300000000000004	2.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2780	1	44.2	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2781	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2782	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2783	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	2784	1	15.1	11.9	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2785	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	2786	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	2787	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	2788	1	24.3	2.3	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2789	1	14.800000000000002	-2.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2790	1	13.699999999999998	1.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2791	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2792	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2793	1	4.8	-0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2794	1	0.0	-0.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2795	1	82.1	2.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2796	1	104.3	9.5	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2797	1	0.0	0.0	0.0	0.0	1	1.01667	0.0	90.0	1	1.11111	0.92222				
	2798	1	1.4	-0.7	0.0	80.0	1	1.02222	0.0	225.0	1	1.08889	0.95556				
	2799	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	2800	1	14.899999999999999	8.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2801	1	16.9	-2.8	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2802	1	42.8	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2803	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2804	1	0.0	0.0	0.0	0.0	1	1.0	0.0	45.0	1	1.06667	0.93333				
	2805	1	3.3000000000000003	0.2	0.0	0.0	1	1.0	0.0	45.0	1	1.06667	0.93333				
	2806	1	18.8	7.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	2807	1	27.699999999999996	-7.7	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	2808	1	16.3	-5.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2809	1	11.0	3.2	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2810	1	0.0	0.0	0.0	30.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2811	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	2812	1	25.7	4.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2813	2	20.4	4.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2814	1	5.4	1.0	0.0	0.0	1	0.98413	0.0	63.0	1	1.06349	0.90476				
	2815	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2816	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2817	1	14.7	2.3	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2818	1	8.9	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2819	1	5.9	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2820	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2821	1	0.0	0.0	0.0	0.0	1	1.03907	0.0	225.0	1	1.09147	0.98667				
	2822	1	0.0	0.0	0.0	0.0	1	1.03906	0.0	225.0	1	1.09145	0.98667				
	2823	1	43.2	2.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2824	1	9.0	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2825	1	26.1	-2.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2826	1	79.0	12.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	2827	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2828	1	27.800000000000004	5.2	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2829	1	25.2	5.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2830	1	56.39999999999999	5.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2831	1	4.6	-0.7	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	2832	1	0.0	0.0	0.0	0.0	1	0.99076	0.0	225.0	1	1.09263	0.88889				
	2833	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	2834	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2835	1	25.900000000000002	3.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2836	1	33.9	5.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2837	1	9.0	-0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2838	1	5.0	1.8000000000000003	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2839	1	2.8	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	2840	1	41.2	0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2841	2	12.6	-3.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2842	1	57.4	-55.00000000000001	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2843	1	15.5	-8.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2844	2	47.5	-1.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2845	1	-1.6	7.400000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2846	1	21.9	-8.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2847	1	19.9	3.1	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2848	1	40.9	4.3	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2849	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	2850	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	2851	1	15.7	0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2852	1	35.5	9.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2853	1	36.2	13.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2854	1	20.3	2.9	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2855	1	0.0	0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2856	1	21.2	-9.9	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2857	1	1.7000000000000002	1.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2858	2	8.0	-2.7	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2859	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2860	1	0.4	-0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2861	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2862	1	56.7	7.200000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2863	1	0.9000000000000001	-0.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2864	1	0.0	0.0	0.0	0.0	1	1.02265	0.0	90.0	1	1.06753	0.97778				
	2865	1	0.0	0.0	0.0	80.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	2866	1	17.0	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2867	1	26.0	5.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2868	1	15.7	1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2869	2	5.0	1.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2870	1	15.0	6.1	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2871	1	-0.5	-1.7000000000000002	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2872	1	-5.0	1.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2873	1	19.9	3.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2874	1	1.0	-7.400000000000001	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2875	2	36.8	5.7	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2876	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2877	2	34.9	1.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2878	1	4.7	2.3	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2879	1	12.7	0.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2880	1	8.8	-0.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2881	1	2.6	7.1	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2882	1	1.0	-2.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2883	1	1.1	-0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2884	1	28.1	-0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2885	1	22.0	3.5000000000000004	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2886	1	36.6	1.8000000000000003	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2887	1	8.0	-6.6000000000000005	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2888	1	29.799999999999997	7.200000000000001	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2889	1	0.0	-0.4	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2890	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2891	1	16.6	-2.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2892	1	64.5	6.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2893	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2894	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	2895	1	1.0	-0.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2896	1	47.7	7.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2897	1	5.0	-2.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2898	1	15.7	6.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2899	1	6.6000000000000005	-9.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2900	2	-1.0	1.8000000000000003	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	2901	1	0.0	0.0	0.0	0.0	1	1.00138	0.0	150.0	1	1.10277	0.9				
	2902	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2903	1	30.4	1.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2904	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2905	1	0.0	0.0	0.0	0.0	1	1.0	0.0	150.0	1	1.1	0.9				
	2906	1	52.400000000000006	5.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2907	1	33.9	-3.6000000000000005	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2908	1	21.5	1.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2909	1	19.0	2.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2910	1	14.3	-6.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2911	1	19.7	-0.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2912	1	20.6	-2.7	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2913	1	25.7	3.4000000000000004	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2914	1	56.8	8.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2915	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2916	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2917	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2918	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	2919	1	3.0	1.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2920	1	-3.0	-1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2921	1	41.7	1.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2922	1	14.499999999999998	-1.7000000000000002	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2923	1	18.0	2.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2924	1	21.0	3.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2925	1	10.9	-1.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2926	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2927	1	32.9	-7.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2928	1	15.2	-0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2929	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2930	1	51.800000000000004	15.8	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2931	1	43.1	0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2932	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	2933	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	2934	1	62.1	11.7	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2935	1	43.4	2.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2936	1	10.5	4.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2937	1	21.1	-3.7000000000000006	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2938	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	2939	1	12.0	3.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2940	1	0.0	-1.5	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2941	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2942	2	15.6	-2.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2943	1	13.0	6.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2944	1	14.000000000000002	6.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2945	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	2946	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2947	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2948	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	2949	1	9.0	0.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2950	1	30.2	4.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2951	1	157.6	48.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2952	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2953	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	2954	1	16.2	-6.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2955	2	16.8	2.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2956	1	39.4	10.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2957	1	13.900000000000002	-1.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2958	1	3.9	1.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2959	1	8.8	-2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2960	1	0.0	0.0	0.0	0.0	1	1.0	0.0	150.0	1	1.1	0.9				
	2961	1	19.3	-1.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2962	1	13.900000000000002	6.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2963	1	0.0	1.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2964	1	12.8	-9.2	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2965	1	26.200000000000003	3.7000000000000006	0.0	0.0	1	1.04695	0.0	225.0	1	1.08946	1.00444				
	2966	1	0.0	0.0	0.0	-60.0	1	0.975	0.0	20.0	1	1.15	0.8				
	2967	1	0.0	0.0	0.0	0.0	1	1.04679	0.0	225.0	1	1.08914	1.00444				
	2968	1	0.0	0.0	0.0	0.0	1	1.04696	0.0	225.0	1	1.08947	1.00444				
	2969	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2970	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	2971	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	2972	1	3.2	-0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2973	1	48.2	17.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2974	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	2975	1	30.8	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2976	1	20.7	1.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2977	1	1.1	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	2978	1	39.6	2.9	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2979	1	20.3	2.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2980	1	25.900000000000002	-5.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	2981	1	34.0	-3.4000000000000004	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	2982	1	-0.2	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2983	1	3.0	-3.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	2984	2	23.2	1.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2985	1	18.8	9.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2986	1	14.499999999999998	6.9	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	2987	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	2988	1	29.299999999999997	-1.2	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	2989	1	29.299999999999997	-1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2990	1	-1.9	7.9	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	2991	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	2992	1	14.000000000000002	4.0	0.0	0.0	1	1.00024	0.0	63.0	1	1.06397	0.93651				
	2993	1	14.2	0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2994	1	20.9	1.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	2995	2	12.0	-2.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2996	1	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	2997	1	13.200000000000001	5.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2998	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	2999	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3000	1	56.89999999999999	16.6	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3001	1	42.4	20.9	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3002	1	40.0	-3.2	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3003	1	48.8	4.5	0.0	30.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3004	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	3005	1	20.8	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3006	1	48.5	1.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3007	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	3008	1	120.0	9.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3009	1	0.0	1.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3010	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3011	1	0.0	0.0	0.0	0.0	1	1.03855	0.0	225.0	1	1.09044	0.98667				
	3012	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	3013	1	22.3	5.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3014	1	50.6	-2.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3015	1	54.79999999999999	5.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3016	1	2.3	-1.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3017	1	45.7	-3.1	0.0	0.0	1	1.02283	0.0	90.0	1	1.06788	0.97778				
	3018	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	3019	1	22.3	4.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3020	1	0.9000000000000001	-0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3021	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3022	1	0.9000000000000001	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3023	2	12.3	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3024	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3025	2	6.0	-3.6000000000000005	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3026	1	2.0	-1.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3027	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3028	1	33.7	4.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3029	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3030	2	50.4	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	3031	1	1.3	4.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3032	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	3033	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	3034	1	20.5	1.8000000000000003	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3035	1	39.4	3.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3036	1	24.6	0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3037	1	25.900000000000002	-5.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3038	1	30.2	1.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3039	1	10.5	11.3	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	3040	1	0.7	0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3041	1	23.1	-11.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3042	1	2.3	0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3043	1	47.2	2.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3044	1	22.2	0.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3045	1	18.0	3.6000000000000005	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3046	1	10.0	-2.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3047	1	31.8	0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3048	1	30.5	5.5	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	3049	1	10.1	6.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3050	2	53.7	6.800000000000001	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3051	1	9.0	-2.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3052	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3053	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3054	1	1.8000000000000003	3.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3055	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3056	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3057	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	3058	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	3059	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	3060	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3061	1	39.2	1.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3062	1	13.900000000000002	4.6	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3063	1	28.6	-2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3064	1	14.899999999999999	7.8	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3065	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	3066	1	14.499999999999998	-5.6	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	3067	1	27.6	-2.6	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3068	1	-0.1	0.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3069	1	47.9	1.1	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3070	1	54.1	0.4	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3071	2	9.5	0.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3072	1	2.1	-0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3073	1	25.900000000000002	-4.3	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3074	1	27.1	2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3075	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3076	1	1.2	-0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3077	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3078	1	1.6	-0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3079	1	18.8	2.2	0.0	0.0	1	0.98413	0.0	63.0	1	1.06349	0.90476				
	3080	1	3.5000000000000004	-1.8000000000000003	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3081	1	11.9	3.8	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3082	1	21.7	2.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3083	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3084	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3085	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3086	1	80.7	5.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3087	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	3088	1	2.1	3.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3089	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3090	1	4.8	-1.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3091	1	33.1	-0.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3092	1	28.7	7.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3093	1	19.4	0.8	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3094	1	1.0	-2.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	3095	1	13.3	-2.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3096	1	10.6	-0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3097	1	11.9	1.8000000000000003	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3098	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	3099	1	27.200000000000003	7.400000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3100	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3101	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3102	1	56.7	13.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3103	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	3104	1	25.2	1.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3105	1	14.800000000000002	1.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3106	1	8.9	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3107	1	6.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3108	1	28.199999999999996	-3.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3109	1	62.7	-0.4	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3110	1	-24.1	0.6	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3111	1	44.5	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3112	1	39.9	18.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3113	2	12.3	-3.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3114	1	-0.1	0.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3115	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3116	2	-1.4	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	3117	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	3118	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	3119	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3120	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3121	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3122	1	25.0	2.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3123	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3124	1	7.3	1.1	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3125	2	15.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3126	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3127	1	73.1	24.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3128	1	0.0	0.0	0.0	0.0	1	1.0	0.0	150.0	1	1.1	0.9				
	3129	1	31.2	3.8	0.0	0.0	1	0.98413	0.0	63.0	1	1.06349	0.90476				
	3130	1	6.0	1.0	0.0	0.0	1	1.00215	0.0	63.0	1	1.08367	0.92063				
	3131	1	25.3	-0.7	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3132	2	14.000000000000002	-3.5000000000000004	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3133	1	37.5	4.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	3134	1	26.5	-0.7	0.0	0.0	1	1.00171	0.0	63.0	1	1.06691	0.93651				
	3135	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	3136	2	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	3137	1	46.6	7.1	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	3138	1	33.6	-6.800000000000001	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	3139	1	13.100000000000001	1.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3140	1	26.5	6.3	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3141	1	44.4	-5.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3142	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3143	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3144	1	10.8	5.2	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3145	1	16.8	9.8	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3146	1	46.8	5.7	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3147	1	26.899999999999995	0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3148	1	2.1	0.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3149	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	3150	1	0.0	0.0	0.0	0.0	1	1.04802	0.0	380.0	1	1.10263	0.99341				
	3151	2	16.2	1.8000000000000003	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3152	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.06667	0.98889				
	3153	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	3154	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	3155	1	4.0	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3156	1	28.7	1.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3157	2	0.0	0.0	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	3158	1	30.2	3.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3159	2	7.7	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	3160	1	19.0	2.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3161	1	20.4	1.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3162	1	-0.3	-0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3163	1	102.2	19.7	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3164	1	21.3	4.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3165	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	3166	1	0.9000000000000001	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3167	1	42.9	6.4	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3168	1	33.9	3.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3169	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3170	1	-0.6	-0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3171	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3172	1	15.1	-2.1	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	3173	1	0.3	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3174	1	38.9	-0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3175	1	44.2	16.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3176	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3177	1	8.6	-3.9	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3178	1	0.0	0.0	0.0	0.0	1	1.0	0.0	150.0	1	1.1	0.9				
	3179	1	0.0	0.0	0.0	78.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3180	1	0.0	0.0	0.0	0.0	1	1.06579	0.0	380.0	1	1.10263	1.02895				
	3181	1	16.8	-0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3182	1	22.5	1.9	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3183	1	13.100000000000001	2.4	0.0	0.0	1	0.99053	0.0	63.0	1	1.07629	0.90476				
	3184	1	28.4	-0.2	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3185	2	43.6	-4.6	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	3186	1	19.6	0.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3187	1	12.5	1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3188	2	14.499999999999998	-1.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3189	1	0.0	-2.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3190	1	46.2	8.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3191	1	9.2	3.1	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3192	1	18.2	3.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3193	1	27.399999999999995	0.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3194	1	32.0	33.1	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3195	1	31.4	0.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3196	1	10.3	3.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3197	1	36.9	9.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3198	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	3199	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	3200	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3201	1	50.3	11.1	0.0	0.0	1	0.98413	0.0	63.0	1	1.06349	0.90476				
	3202	1	0.0	0.0	0.0	0.0	1	0.99556	0.0	225.0	1	1.08889	0.90222				
	3203	1	11.9	-1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3204	1	20.1	6.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3205	1	0.6	6.6000000000000005	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3206	1	18.0	-1.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3207	1	14.000000000000002	-1.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3208	1	20.7	2.9	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	3209	1	21.1	-3.6000000000000005	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3210	2	4.0	0.0	0.0	0.0	1	1.0	0.0	150.0	1	1.1	0.9				
	3211	1	44.7	-2.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3212	1	100.70000000000002	23.2	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3213	1	7.9	-0.3	0.0	0.0	1	0.96825	0.0	63.0	1	1.04762	0.88889				
	3214	1	0.7	0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3215	1	0.0	0.0	0.0	0.0	1	1.02536	0.0	63.0	1	1.09834	0.95238				
	3216	1	2.0	-0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3217	1	136.4	48.2	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3218	1	41.0	-2.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3219	1	16.1	-3.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3220	1	53.0	5.2	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3221	1	5.0	-2.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3222	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3223	1	0.6	0.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3224	1	15.2	4.9	0.0	0.0	1	1.01565	0.0	63.0	1	1.06349	0.96781				
	3225	1	2.1	-0.1	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	3226	1	26.899999999999995	-7.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3227	1	23.0	-3.3000000000000003	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3228	1	4.9	6.5	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3229	1	-0.6	-0.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3230	1	34.2	-41.7	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	3231	1	44.4	6.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3232	1	40.9	5.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3233	1	32.9	6.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3234	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3235	1	32.4	0.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3236	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	3237	1	3.5000000000000004	3.2	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	3238	2	23.6	2.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3239	1	0.5	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	3240	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3241	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3242	1	8.8	3.2	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3243	1	25.0	50.9	0.0	0.0	1	1.01333	0.0	225.0	1	1.04444	0.98222				
	3244	2	18.8	2.2	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3245	1	28.7	6.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3246	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3247	1	33.3	1.8000000000000003	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3248	1	3.5000000000000004	0.7	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3249	1	8.3	-4.7	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3250	1	43.8	-0.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3251	1	46.7	-0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3252	1	10.0	1.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3253	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3254	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3255	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3256	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3257	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3258	1	45.1	1.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3259	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	3260	2	17.8	1.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3261	1	24.2	3.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3262	1	63.9	9.9	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	3263	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3264	1	0.1	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3265	2	5.7	-11.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3266	2	0.0	0.0	0.0	0.0	1	1.0	0.0	150.0	1	1.1	0.9				
	3267	1	16.6	3.1	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3268	1	30.0	3.5000000000000004	0.0	0.0	1	0.99622	0.0	63.0	1	1.04762	0.94481				
	3269	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3270	1	31.5	2.4	0.0	0.0	1	1.00222	0.0	225.0	1	1.08889	0.91556				
	3271	1	72.1	11.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3272	1	23.0	2.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3273	1	115.7	7.6	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3274	1	27.800000000000004	-7.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3275	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3276	1	14.800000000000002	-1.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3277	1	52.400000000000006	0.4	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	3278	1	-0.2	18.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3279	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3280	2	-0.4	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	3281	2	-2.8	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	3282	2	-2.1	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	3283	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3284	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3285	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3286	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3287	1	1.7000000000000002	0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3288	1	55.2	5.6	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3289	1	0.2	-1.5	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	3290	1	0.0	0.0	0.0	0.0	1	1.02407	0.0	63.0	1	1.09575	0.95238				
	3291	1	48.4	0.0	0.0	0.0	1	1.03795	0.0	225.0	1	1.08924	0.98667				
	3292	1	24.3	1.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3293	1	9.5	3.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3294	1	0.9000000000000001	1.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3295	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3296	1	9.9	3.7000000000000006	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3297	1	14.6	1.4	0.0	15.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3298	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	3299	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3300	1	0.3	-0.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3301	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3302	1	44.7	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3303	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3304	1	23.3	0.5	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3305	1	1.9	-0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3306	1	2.0	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3307	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	3308	2	0.7	5.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3309	1	1.5	-0.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3310	1	12.0	0.3	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	3311	1	47.4	13.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3312	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3313	1	2.0	-2.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3314	1	30.3	-1.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3315	2	17.6	-3.7000000000000006	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3316	1	4.0	1.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3317	1	-1.5	64.3	0.0	0.0	1	1.07432	0.0	380.0	1	1.10654	1.04211				
	3318	1	0.0	-4.6	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	3319	1	27.9	21.4	0.0	0.0	1	1.07517	0.0	380.0	1	1.10822	1.04211				
	3320	1	31.0	25.900000000000002	0.0	0.0	1	1.07581	0.0	380.0	1	1.10952	1.04211				
	3321	1	-0.2	0.3	0.0	60.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3322	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3323	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3324	1	-1.5	0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3325	1	6.0	-0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3326	1	3.8	-0.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3327	1	2.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3328	1	0.6	0.3	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	3329	1	10.6	3.2	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	3330	1	19.0	6.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3331	1	22.2	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3332	1	22.0	7.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3333	1	0.0	0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3334	1	47.6	5.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3335	1	15.0	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3336	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3337	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3338	1	27.1	-2.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3339	2	51.2	7.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3340	1	15.8	7.5	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3341	1	-0.2	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3342	1	53.400000000000006	11.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3343	1	3.0	2.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3344	1	2.9	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	3345	1	29.799999999999997	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3346	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3347	1	8.3	3.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3348	1	34.1	-1.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3349	1	0.4	-1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3350	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3351	1	41.2	-21.2	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3352	1	3.0	4.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3353	1	34.8	1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3354	1	21.7	0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3355	1	27.9	5.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3356	1	46.4	6.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3357	1	1.9	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3358	1	18.0	-0.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3359	1	42.2	4.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3360	1	25.7	4.5	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3361	1	23.9	1.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3362	1	1.0	-4.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3363	1	40.4	-4.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3364	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	3365	1	72.6	7.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3366	1	0.0	0.0	0.0	0.0	1	1.04228	0.0	63.0	1	1.13217	0.95238				
	3367	1	123.8	0.0	0.0	0.0	1	1.03865	0.0	225.0	1	1.09064	0.98667				
	3368	1	2.1	-0.1	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	3369	1	5.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3370	1	30.7	3.7000000000000006	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3371	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3372	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	3373	1	0.0	0.0	0.0	0.0	1	1.07383	0.0	380.0	1	1.10554	1.04211				
	3374	1	-19.2	8.0	0.0	0.0	1	1.07384	0.0	380.0	1	1.10557	1.04211				
	3375	1	2.9	3.8	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3376	1	22.5	1.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3377	2	30.5	-0.1	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3378	1	6.4	4.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3379	1	23.4	1.4	0.0	0.0	1	1.02967	0.0	90.0	1	1.08157	0.97778				
	3380	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.09524	0.90476				
	3381	1	0.0	0.0	0.0	80.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	3382	2	36.3	2.4	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	3383	1	8.1	-1.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3384	1	12.0	0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3385	1	3.6000000000000005	-3.4000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3386	1	0.0	-0.9000000000000001	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	3387	1	35.0	-2.7	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3388	1	7.8	-0.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3389	1	38.0	-1.3	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3390	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3391	1	0.8	0.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3392	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3393	1	39.9	3.8	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3394	1	16.6	3.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3395	1	36.3	5.2	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3396	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.09524	0.90476				
	3397	1	0.0	0.0	0.0	0.0	1	1.02445	0.0	225.0	1	1.08889	0.96				
	3398	1	34.7	2.8	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3399	1	40.9	8.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3400	1	38.5	3.7000000000000006	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	3401	1	39.9	16.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3402	1	5.3	-0.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3403	1	28.999999999999996	6.6000000000000005	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3404	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3405	2	39.0	18.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3406	1	24.3	2.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3407	1	83.5	0.1	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	3408	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3409	1	31.8	-3.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3410	1	174.2	84.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3411	1	15.4	0.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3412	1	15.1	-2.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3413	1	5.4	0.8	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	3414	1	3.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3415	1	23.7	2.7	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3416	1	3.9	-6.4	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	3417	1	3.6000000000000005	-4.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3418	2	-5.3	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3419	1	26.1	-0.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3420	1	11.6	-1.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3421	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3422	1	28.6	2.4	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3423	2	44.5	-10.9	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3424	2	41.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3425	1	7.000000000000001	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3426	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3427	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3428	1	-0.8	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3429	1	29.299999999999997	-1.9	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3430	1	-2.0	-12.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3431	1	45.3	1.8000000000000003	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3432	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	3433	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	3434	2	6.6000000000000005	1.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3435	1	12.2	-0.4	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3436	1	25.8	1.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3437	2	4.9	-2.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3438	1	54.1	1.2	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3439	1	32.0	-0.8	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3440	2	32.1	-4.6	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3441	1	4.8	-32.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3442	1	0.0	0.0	0.0	0.0	1	0.95	0.0	150.0	1	1.1	0.8				
	3443	1	10.2	1.9	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3444	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3445	1	16.6	1.1	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3446	1	0.1	0.7	0.0	0.0	1	0.98805	0.0	63.0	1	1.07133	0.90476				
	3447	1	32.2	-0.4	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3448	1	12.7	-1.4	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3449	1	22.3	1.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3450	2	7.000000000000001	-4.8	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3451	1	6.1	-0.1	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3452	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3453	1	25.4	-0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3454	2	17.9	-2.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3455	1	27.200000000000003	-0.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3456	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3457	1	69.6	13.200000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3458	1	26.3	3.5000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3459	1	27.500000000000004	-7.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3460	1	19.7	2.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3461	1	22.1	2.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3462	1	-0.2	-3.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3463	1	43.0	7.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3464	1	18.9	12.7	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3465	1	31.3	12.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3466	1	45.5	6.5	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	3467	1	7.8	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3468	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3469	1	25.5	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3470	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3471	1	0.0	0.0	0.0	0.0	1	1.04802	0.0	380.0	1	1.10263	0.99341				
	3472	1	1.4	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3473	1	1.4	0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3474	1	0.4	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3475	1	6.4	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3476	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	3477	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	3478	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	3479	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	3480	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3481	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3482	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3483	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3484	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3485	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3486	1	34.3	4.6	0.0	0.0	1	1.00545	0.0	63.0	1	1.06349	0.94742				
	3487	1	48.9	0.9000000000000001	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3488	1	46.0	-3.2	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3489	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3490	1	0.0	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3491	2	0.0	0.0	0.0	0.0	1	1.00713	0.0	150.0	1	1.11426	0.9				
	3492	1	11.5	1.9	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3493	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	3494	1	12.8	3.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3495	2	10.2	-2.8	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3496	1	20.5	0.9000000000000001	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3497	1	21.0	2.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3498	1	30.7	2.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3499	1	-0.2	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3500	1	17.8	5.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3501	1	9.0	-1.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3502	1	0.3	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3503	1	-2.7	11.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3504	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	3505	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	3506	1	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	3507	1	-5.9	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3508	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3509	2	9.6	1.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3510	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3511	1	9.0	3.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3512	1	26.700000000000003	4.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3513	1	42.0	5.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3514	2	8.5	-5.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3515	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3516	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	3517	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	3518	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3519	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3520	1	8.7	1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3521	1	1.5	0.0	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	3522	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3523	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3524	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3525	1	12.9	-3.3000000000000003	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3526	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3527	1	0.5	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3528	1	14.7	4.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3529	1	65.4	12.6	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3530	1	0.0	0.0	0.0	0.0	1	1.06579	0.0	380.0	1	1.10263	1.02895				
	3531	2	35.6	3.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3532	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3533	1	14.6	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3534	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	3535	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	3536	1	1.0	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3537	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3538	1	6.2	2.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3539	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	3540	1	0.0	0.0	0.0	80.0	1	1.00889	0.0	225.0	1	1.08889	0.92889				
	3541	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3542	1	25.2	2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3543	1	45.8	12.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3544	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3545	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3546	2	46.1	14.099999999999998	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3547	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	3548	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3549	1	7.8	0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3550	1	0.0	0.0	0.0	0.0	1	1.04243	0.0	63.0	1	1.13248	0.95238				
	3551	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3552	1	38.7	3.1	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3553	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3554	1	18.9	2.3	0.0	0.0	1	1.00026	0.0	63.0	1	1.06402	0.93651				
	3555	1	28.7	9.9	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3556	1	6.5	12.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3557	1	65.7	0.7	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3558	1	35.0	0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3559	1	-5.0	-1.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3560	1	21.5	5.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3561	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3562	1	19.6	3.5000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3563	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3564	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3565	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3566	1	81.2	38.2	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3567	1	19.9	11.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3568	1	35.4	4.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3569	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3570	1	10.2	0.9000000000000001	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	3571	1	0.2	-0.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3572	1	27.1	6.800000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3573	1	49.2	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3574	1	-0.9000000000000001	0.4	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3575	1	52.1	17.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3576	1	0.0	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3577	1	41.7	0.9000000000000001	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3578	1	49.7	8.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3579	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3580	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3581	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	3582	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	3583	1	43.4	7.8	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3584	1	4.6	0.8	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3585	2	36.0	-4.8	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3586	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3587	2	-1.7000000000000002	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	3588	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	3589	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3590	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3591	1	18.7	0.9000000000000001	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3592	1	14.099999999999998	-0.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3593	1	7.6	6.0	0.0	0.0	1	1.0	0.0	150.0	1	1.1	0.9				
	3594	1	-0.9000000000000001	2.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3595	1	-3.6000000000000005	13.600000000000001	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3596	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3597	1	29.100000000000005	-8.3	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3598	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3599	1	1.2	0.8	0.0	0.0	1	1.01667	0.0	90.0	1	1.11111	0.92222				
	3600	2	0.0	0.0	0.0	0.0	1	1.00238	0.0	150.0	1	1.10475	0.9				
	3601	1	24.9	2.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3602	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	3603	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	3604	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3605	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	3606	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3607	1	-1.6	-5.6	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	3608	1	20.8	1.1	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	3609	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3610	1	32.4	5.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3611	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3612	1	20.4	-3.3000000000000003	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3613	1	16.7	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3614	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3615	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3616	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3617	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	3618	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	3619	1	3.9	0.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3620	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3621	1	0.0	0.0	0.0	30.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3622	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3623	1	22.3	1.8000000000000003	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3624	1	7.000000000000001	2.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3625	1	0.0	0.0	0.0	20.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	3626	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	3627	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3628	1	3.9	-0.4	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3629	1	1.9	-0.4	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3630	1	10.0	4.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3631	1	11.0	4.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3632	1	67.5	29.4	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3633	1	23.6	8.7	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3634	1	11.6	0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3635	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3636	1	59.20000000000001	1.7000000000000002	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3637	1	1.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3638	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3639	1	25.6	3.5000000000000004	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3640	1	55.50000000000001	0.8	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	3641	1	17.7	-0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3642	1	10.0	-6.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3643	1	25.1	4.4	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3644	1	5.1	-1.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3645	1	13.900000000000002	-2.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3646	1	14.800000000000002	4.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3647	1	21.1	10.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3648	1	32.4	-0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3649	1	44.7	14.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3650	1	-12.3	-19.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3651	1	9.0	2.9	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3652	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3653	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3654	1	18.2	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3655	1	84.3	56.60000000000001	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3656	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3657	1	4.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3658	1	10.7	-2.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3659	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3660	1	10.9	-9.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3661	1	16.1	20.7	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3662	1	15.7	-1.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3663	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3664	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3665	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3666	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3667	1	0.0	0.0	0.0	40.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	3668	1	0.7	1.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3669	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3670	1	16.6	3.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3671	1	0.0	0.0	0.0	0.0	1	1.01667	0.0	90.0	1	1.11111	0.92222				
	3672	1	0.0	0.0	0.0	0.0	1	1.00667	0.0	225.0	1	1.08889	0.92444				
	3673	1	16.4	-3.6000000000000005	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3674	1	26.899999999999995	4.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3675	1	52.1	-2.2	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3676	1	7.1	6.0	0.0	0.0	1	1.04744	0.0	225.0	1	1.09045	1.00444				
	3677	1	13.699999999999998	1.7000000000000002	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3678	1	2.7	1.8000000000000003	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3679	1	49.1	2.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3680	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	3681	1	14.000000000000002	-2.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3682	1	8.0	-4.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3683	1	10.9	-0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3684	1	26.700000000000003	3.2	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	3685	1	16.6	0.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3686	1	33.8	4.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3687	2	-0.6	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3688	1	8.1	-0.6	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3689	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3690	1	91.4	33.7	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	3691	1	24.4	2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3692	1	12.9	8.6	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3693	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3694	1	47.4	6.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	3695	1	27.800000000000004	5.7	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	3696	1	18.1	2.2	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3697	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3698	1	15.9	2.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3699	1	15.9	-0.7	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3700	1	13.4	-10.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3701	1	52.800000000000004	-0.7	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3702	1	0.6	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3703	1	0.0	0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3704	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	3705	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	3706	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	3707	1	6.0	2.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3708	1	77.1	7.9	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	3709	1	5.9	1.9	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3710	1	32.0	7.000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3711	1	74.8	1.2	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	3712	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3713	1	103.1	20.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3714	2	6.5	3.5000000000000004	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3715	1	49.0	-3.6000000000000005	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3716	2	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3717	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3718	2	-1.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3719	1	17.9	-1.8000000000000003	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3720	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3721	1	49.6	5.7	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3722	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3723	1	0.2	1.8000000000000003	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3724	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3725	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	3726	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	3727	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	3728	1	-1.0	-1.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	3729	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3730	1	0.0	0.0	0.0	0.0	1	1.00334	0.0	150.0	1	1.10667	0.9				
	3731	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3732	1	11.0	0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3733	1	33.9	5.5	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3734	1	15.7	-0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3735	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3736	1	77.9	11.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3737	1	0.0	0.0	0.0	30.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3738	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	3739	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	3740	1	6.0	5.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3741	1	6.0	0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3742	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3743	1	44.7	19.7	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3744	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3745	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3746	1	76.3	14.499999999999998	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3747	1	0.0	0.0	0.0	0.0	1	1.04733	0.0	225.0	1	1.09023	1.00444				
	3748	1	0.4	0.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3749	2	6.2	3.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3750	1	11.6	-2.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3751	1	0.9000000000000001	-0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3752	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3753	1	0.0	0.0	0.0	0.0	1	1.06579	0.0	380.0	1	1.10263	1.02895				
	3754	2	8.2	-6.6000000000000005	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3755	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3756	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3757	1	28.6	0.1	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	3758	1	31.5	-1.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3759	2	37.6	11.2	0.0	0.0	1	0.98413	0.0	63.0	1	1.06349	0.90476				
	3760	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	3761	2	10.0	-0.8	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3762	2	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3763	1	9.8	4.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3764	1	331.2	138.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3765	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3766	1	13.5	3.7000000000000006	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3767	1	31.0	3.3000000000000003	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3768	1	88.6	37.4	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3769	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3770	1	0.4	0.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3771	1	-0.2	1.2	0.0	0.0	1	1.03965	0.0	225.0	1	1.09264	0.98667				
	3772	1	8.5	3.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3773	1	22.9	2.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3774	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3775	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	3776	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3777	1	23.4	8.7	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3778	1	47.4	24.9	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3779	1	20.4	-14.3	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3780	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3781	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3782	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3783	1	8.1	4.5	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3784	1	1.2	1.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3785	1	-4.1	3.6000000000000005	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	3786	1	33.8	11.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3787	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3788	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3789	1	18.8	3.2	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	3790	1	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	3791	1	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	3792	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	3793	1	55.60000000000001	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	3794	1	29.7	9.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3795	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	3796	1	25.7	3.6000000000000005	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3797	1	12.5	-2.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3798	1	6.800000000000001	-1.8000000000000003	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3799	1	15.5	-2.4	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3800	1	31.0	5.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3801	1	-2.3	-4.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3802	2	30.7	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3803	1	24.8	5.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3804	1	3.3000000000000003	3.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3805	1	18.3	1.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3806	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	3807	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	3808	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	3809	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	3810	1	18.2	-0.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3811	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3812	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	3813	1	12.4	-1.2	0.0	0.0	1	0.98413	0.0	63.0	1	1.06349	0.90476				
	3814	1	41.2	2.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3815	1	14.899999999999999	5.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3816	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3817	2	-0.2	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	3818	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	3819	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	3820	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3821	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3822	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3823	2	17.0	-1.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3824	1	-0.1	0.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3825	1	16.5	1.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3826	1	0.9000000000000001	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3827	1	13.8	2.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3828	1	37.8	3.1	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3829	1	24.0	3.4000000000000004	0.0	0.0	1	1.0473	0.0	225.0	1	1.09016	1.00444				
	3830	1	39.2	10.1	0.0	0.0	1	1.04723	0.0	225.0	1	1.09002	1.00444				
	3831	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3832	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3833	1	0.0	0.0	0.0	0.0	1	1.03814	0.0	225.0	1	1.08961	0.98667				
	3834	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3835	1	28.999999999999996	15.0	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	3836	1	21.3	-2.0	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	3837	1	40.5	1.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3838	1	12.2	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3839	1	33.8	-8.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3840	1	43.7	11.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3841	1	45.1	5.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3842	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3843	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3844	1	10.9	-5.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3845	1	10.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3846	1	3.0	0.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3847	1	82.8	0.6	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3848	1	1.1	-0.9000000000000001	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3849	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3850	1	20.8	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3851	1	33.1	6.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3852	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	3853	1	1.8000000000000003	0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3854	2	0.7	0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3855	1	5.4	2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3856	1	11.1	1.9	0.0	0.0	1	1.00125	0.0	63.0	1	1.066	0.93651				
	3857	1	40.3	3.5000000000000004	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3858	1	6.0	-2.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3859	1	39.5	-4.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3860	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3861	1	43.9	1.4	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3862	1	36.8	3.5000000000000004	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3863	1	30.599999999999998	11.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3864	2	3.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3865	1	35.8	-8.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3866	1	16.9	9.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3867	1	17.1	1.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3868	1	21.6	1.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3869	2	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3870	1	40.4	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3871	1	22.4	-1.9	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3872	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3873	1	3.8	4.4	0.0	0.0	1	1.04732	0.0	225.0	1	1.09021	1.00444				
	3874	1	0.0	0.0	0.0	30.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3875	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3876	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3877	1	23.0	-3.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3878	1	15.2	1.7000000000000002	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3879	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3880	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3881	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3882	1	68.2	9.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3883	1	35.6	6.5	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3884	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3885	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3886	1	-0.1	0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3887	1	35.5	-3.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3888	1	21.7	3.7000000000000006	0.0	0.0	1	1.01581	0.0	63.0	1	1.07937	0.95225				
	3889	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3890	2	12.4	-1.9	0.0	0.0	1	1.02778	0.0	90.0	1	1.06667	0.98889				
	3891	1	28.4	-0.8	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3892	1	15.5	-2.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3893	1	0.2	-0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3894	1	22.7	-1.2	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3895	1	0.2	1.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3896	1	30.9	7.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3897	1	35.4	1.8000000000000003	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3898	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3899	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3900	1	1.0	0.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3901	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3902	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	3903	1	29.5	-0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3904	1	2.5	1.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3905	2	13.8	-2.5	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3906	1	0.0	0.0	0.0	0.0	1	1.04676	0.0	225.0	1	1.08908	1.00444				
	3907	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3908	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	3909	1	20.6	22.1	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3910	1	6.3	-0.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3911	1	1.8000000000000003	8.4	0.0	0.0	1	1.02333	0.0	150.0	1	1.08	0.96667				
	3912	1	16.2	-2.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3913	1	5.0	-2.7	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3914	1	50.2	3.6000000000000005	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3915	1	8.3	-5.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3916	1	13.900000000000002	3.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3917	1	25.6	-0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3918	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	3919	1	10.9	-1.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3920	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3921	1	39.0	2.8	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	3922	1	32.0	6.9	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	3923	1	38.4	4.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3924	1	3.2	2.9	0.0	0.0	1	1.01587	0.0	63.0	1	1.09524	0.93651				
	3925	1	18.6	3.8	0.0	0.0	1	1.01587	0.0	63.0	1	1.09524	0.93651				
	3926	1	14.6	-3.7000000000000006	0.0	0.0	1	1.02667	0.0	225.0	1	1.08889	0.96444				
	3927	1	10.3	7.000000000000001	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	3928	1	2.9	-1.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3929	1	0.0	0.0	0.0	0.0	1	1.02333	0.0	150.0	1	1.08	0.96667				
	3930	1	11.5	-10.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3931	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3932	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	3933	1	10.5	-4.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3934	1	2.6	2.2	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3935	1	55.39999999999999	-5.1	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3936	1	58.4	6.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3937	1	17.9	-0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3938	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	3939	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	3940	1	24.7	1.7000000000000002	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	3941	1	1.4	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3942	1	0.0	0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3943	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3944	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	3945	1	20.7	1.5	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	3946	1	1.4	-0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3947	1	6.9	-0.1	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	3948	1	86.3	31.6	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3949	1	34.6	8.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3950	1	4.4	1.2	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	3951	1	8.5	-3.4000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3952	2	2.3	0.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3953	1	17.0	2.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3954	1	14.7	2.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3955	1	12.0	-2.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3956	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3957	1	18.7	-0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3958	1	15.0	0.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3959	1	38.8	7.8	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3960	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3961	1	0.6	0.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3962	1	0.7	2.4	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	3963	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3964	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3965	1	41.8	-4.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3966	1	2.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3967	1	94.3	28.800000000000004	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3968	1	24.0	6.9	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3969	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	3970	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	3971	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3972	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	3973	1	18.3	0.7	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3974	1	24.2	0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3975	1	23.2	2.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3976	1	6.9	-2.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3977	1	0.0	-21.8	0.0	0.0	1	1.04054	0.0	225.0	1	1.09441	0.98667				
	3978	1	17.4	5.7	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	3979	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3980	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	3981	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	3982	1	30.7	-4.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3983	1	17.5	3.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3984	1	4.3	2.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3985	1	55.39999999999999	3.7000000000000006	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3986	1	23.9	2.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3987	1	1.0	-0.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	3988	2	14.3	0.9000000000000001	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3989	1	23.3	0.9000000000000001	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3990	1	7.9	-0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3991	1	13.100000000000001	-1.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3992	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	3993	1	0.6	1.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3994	1	-3.0	-0.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	3995	1	25.3	-2.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	3996	1	5.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	3997	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	3998	1	-1.6	-4.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	3999	2	14.899999999999999	-5.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4000	1	3.6000000000000005	0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4001	2	32.6	-1.8000000000000003	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	4002	1	40.5	8.6	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4003	1	2.3	1.2	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4004	1	23.7	-1.2	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4005	1	44.2	-4.3	0.0	34.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4006	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4007	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4008	1	15.4	1.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4009	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4010	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	4011	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4012	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4013	1	14.400000000000002	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4014	1	-0.7	-1.7000000000000002	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4015	1	32.4	-1.8000000000000003	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4016	1	29.9	2.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4017	1	51.1	6.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4018	1	21.8	11.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4019	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4020	1	15.1	6.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4021	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	4022	1	35.6	-4.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4023	1	5.3	-10.3	0.0	0.0	1	1.03836	0.0	225.0	1	1.09006	0.98667				
	4024	1	28.9	3.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4025	1	20.2	-1.9	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4026	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4027	1	-6.2	1.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4028	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	4029	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	4030	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	4031	1	71.7	13.600000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4032	2	20.8	0.1	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	4033	1	3.3000000000000003	-0.9000000000000001	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4034	1	15.0	5.8	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4035	1	19.7	-0.9000000000000001	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4036	1	23.2	-1.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4037	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4038	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4039	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4040	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4041	1	116.6	32.2	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4042	1	15.6	-3.3000000000000003	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4043	1	44.5	2.5	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4044	1	76.0	12.3	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	4045	1	47.1	-1.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4046	1	9.5	-1.7000000000000002	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	4047	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4048	1	45.9	13.600000000000001	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4049	1	17.5	2.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4050	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	4051	1	8.5	5.8	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4052	1	7.9	-1.8000000000000003	0.0	0.0	1	0.975	0.0	63.0	1	1.15	0.8				
	4053	1	0.5	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4054	1	22.0	2.3	0.0	0.0	1	0.98413	0.0	63.0	1	1.06349	0.90476				
	4055	2	9.0	-1.9	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4056	2	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4057	1	11.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4058	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4059	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4060	1	23.7	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4061	1	19.7	0.5	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4062	1	57.60000000000001	52.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4063	1	8.3	1.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4064	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4065	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4066	2	19.4	3.6000000000000005	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4067	1	0.0	0.0	0.0	0.0	1	1.01667	0.0	90.0	1	1.11111	0.92222				
	4068	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4069	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	4070	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4071	1	29.5	4.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4072	1	16.8	-0.7	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4073	1	33.7	6.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4074	1	10.8	2.2	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4075	1	0.7	0.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4076	1	18.3	-1.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4077	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4078	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4079	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4080	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4081	1	64.2	14.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4082	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4083	1	0.0	0.0	0.0	0.0	1	1.04683	0.0	225.0	1	1.08921	1.00444				
	4084	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4085	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4086	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4087	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4088	1	14.899999999999999	0.9000000000000001	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4089	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4090	1	65.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4091	1	13.600000000000001	1.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4092	1	5.4	-0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4093	1	25.1	3.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4094	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4095	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4096	1	25.8	2.2	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4097	1	31.3	-2.4	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4098	1	-0.3	0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4099	1	10.0	-3.7000000000000006	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4100	1	0.8	1.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4101	1	39.2	-2.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4102	1	17.6	13.4	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4103	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4104	1	83.2	21.2	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	4105	1	27.200000000000003	2.3	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	4106	1	0.0	0.0	0.0	-64.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4107	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4108	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	4109	1	0.1	0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4110	2	7.000000000000001	-1.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4111	1	25.5	-1.5	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4112	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4113	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4114	1	0.5	2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4115	1	39.3	9.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4116	1	14.3	3.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4117	1	7.400000000000001	1.7000000000000002	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4118	1	1.0	-1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4119	1	34.9	4.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4120	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.09524	0.90476				
	4121	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4122	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.09524	0.90476				
	4123	1	0.0	0.0	0.0	0.0	1	1.01667	0.0	90.0	1	1.11111	0.92222				
	4124	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	4125	1	14.6	-0.5	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4126	1	11.6	4.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4127	1	7.3	-5.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4128	1	74.3	16.4	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4129	1	34.2	6.6000000000000005	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4130	1	24.5	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4131	2	16.0	1.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4132	1	25.1	-0.3	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	4133	1	26.3	-4.3	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4134	1	0.2	1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4135	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4136	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	4137	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	4138	1	13.600000000000001	-2.3	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4139	1	11.2	-0.1	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4140	1	37.8	4.9	0.0	0.0	1	1.01587	0.0	63.0	1	1.09524	0.93651				
	4141	1	14.2	3.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4142	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4143	1	44.6	9.5	0.0	34.0	1	1.02377	0.0	90.0	1	1.06977	0.97778				
	4144	1	0.0	0.0	0.0	80.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	4145	1	18.7	7.8	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4146	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4147	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4148	1	45.1	-1.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4149	1	15.0	-4.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4150	1	16.8	8.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4151	1	29.4	-1.2	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4152	1	-1.5	-1.4	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	4153	1	-1.5	-2.3	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	4154	1	14.099999999999998	1.8000000000000003	0.0	0.0	1	1.01587	0.0	63.0	1	1.09524	0.93651				
	4155	1	28.999999999999996	18.3	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4156	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4157	1	12.0	-1.7000000000000002	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4158	1	28.6	2.8	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4159	1	80.1	4.6	0.0	0.0	1	1.0473	0.0	225.0	1	1.09015	1.00444				
	4160	1	0.0	0.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4161	1	5.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4162	1	42.0	0.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4163	1	36.4	2.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4164	1	27.800000000000004	-1.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4165	1	14.6	0.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4166	1	25.6	-3.6000000000000005	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	4167	1	0.0	0.0	0.0	0.0	1	1.02889	0.0	225.0	1	1.08889	0.96889				
	4168	1	6.0	-0.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4169	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4170	1	6.3	-1.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4171	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4172	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4173	1	0.0	0.0	0.0	0.0	1	1.04453	0.0	225.0	1	1.08463	1.00444				
	4174	1	-7.200000000000001	1.7000000000000002	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4175	1	0.0	0.0	0.0	0.0	1	1.0	0.0	150.0	1	1.1	0.9				
	4176	1	48.3	6.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4177	1	18.8	1.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4178	1	24.1	-7.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4179	1	24.8	-0.7	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4180	1	30.4	7.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4181	1	10.0	4.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4182	1	8.7	-1.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4183	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4184	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	4185	1	22.5	2.1	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4186	1	13.5	-48.4	0.0	0.0	1	1.01587	0.0	63.0	1	1.04762	0.98413				
	4187	1	19.1	2.7	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4188	1	1.0	-0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4189	1	-0.6	-3.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	4190	1	-0.6	-3.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	4191	1	5.0	-1.7000000000000002	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4192	1	64.3	3.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4193	1	45.9	8.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4194	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4195	1	0.3	-0.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4196	1	35.3	-3.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4197	1	82.2	14.2	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4198	1	55.3	-6.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4199	1	9.9	-6.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4200	2	27.3	-5.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4201	1	29.7	3.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4202	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4203	1	4.0	0.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4204	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4205	1	11.2	-4.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4206	1	6.2	-1.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4207	1	40.0	1.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4208	1	57.10000000000001	8.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4209	1	9.5	6.6000000000000005	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4210	1	14.3	-1.1	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4211	1	100.6	6.5	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4212	1	30.3	12.8	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4213	1	10.1	3.7000000000000006	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4214	1	6.6000000000000005	0.1	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4215	1	33.1	-2.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4216	1	12.1	3.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4217	1	0.1	-0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4218	1	31.900000000000002	16.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4219	2	40.6	13.200000000000001	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4220	1	0.0	0.0	0.0	0.0	1	1.03779	0.0	225.0	1	1.08892	0.98667				
	4221	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	4222	1	15.0	6.9	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	4223	1	26.0	3.6000000000000005	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4224	1	-0.2	0.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4225	1	8.8	1.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4226	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	4227	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4228	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4229	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4230	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4231	1	1.0	0.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4232	1	19.9	-0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4233	2	-6.5	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4234	1	10.8	-0.9000000000000001	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4235	1	18.8	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4236	1	12.8	-0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4237	2	30.8	-2.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4238	1	30.8	5.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4239	1	23.0	3.8	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	4240	1	38.0	3.7000000000000006	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	4241	1	11.8	3.3000000000000003	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4242	1	18.7	-0.8	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4243	1	40.9	4.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4244	1	21.7	3.5000000000000004	0.0	34.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4245	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	4246	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4247	1	17.8	4.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4248	1	1.0	0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4249	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4250	1	23.7	-0.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4251	1	14.2	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4252	1	32.5	9.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4253	1	40.6	14.7	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4254	1	48.2	-1.7000000000000002	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4255	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4256	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4257	1	0.0	0.0	0.0	20.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4258	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	4259	1	28.999999999999996	11.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4260	1	37.7	3.5000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4261	1	0.0	0.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4262	2	22.7	-7.8	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4263	1	1.0	-0.9000000000000001	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4264	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4265	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4266	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4267	1	53.400000000000006	0.8	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4268	1	19.6	-3.3000000000000003	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4269	1	2.0	-1.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4270	1	2.2	-0.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4271	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	4272	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4273	1	26.8	4.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4274	1	28.1	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4275	1	19.0	2.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4276	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4277	1	2.2	-2.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4278	1	0.0	0.0	0.0	0.0	1	1.02333	0.0	150.0	1	1.08	0.96667				
	4279	1	0.5	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4280	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4281	1	34.0	8.3	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4282	1	13.699999999999998	4.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4283	1	28.499999999999996	6.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4284	1	49.8	11.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4285	1	35.7	0.8	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4286	1	1.3	0.4	0.0	0.0	1	1.04692	0.0	225.0	1	1.08941	1.00444				
	4287	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	4288	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	4289	1	39.9	5.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4290	1	9.0	8.1	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4291	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4292	1	0.0	0.0	0.0	0.0	1	1.03817	0.0	63.0	1	1.12396	0.95238				
	4293	1	10.9	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4294	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	4295	1	1.3	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4296	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4297	1	27.800000000000004	5.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4298	1	19.5	0.7	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4299	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4300	1	2.0	2.1	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4301	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4302	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4303	1	13.8	-6.800000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4304	1	55.89999999999999	10.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4305	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4306	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	4307	1	14.3	0.6	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4308	1	0.4	0.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4309	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4310	1	-0.3	0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4311	1	18.8	-0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4312	1	37.3	1.8000000000000003	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4313	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	4314	1	22.0	4.2	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	4315	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4316	1	27.6	2.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4317	2	-2.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4318	1	0.6	2.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4319	1	45.9	6.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4320	1	39.7	7.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4321	2	-13.200000000000001	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4322	1	0.0	0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4323	1	54.1	-4.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4324	1	8.1	-10.8	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4325	1	19.6	3.5000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4326	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4327	1	18.2	-2.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4328	2	1.6	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4329	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4330	1	9.0	-2.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4331	1	31.4	15.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4332	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4333	1	0.0	0.0	0.0	0.0	1	1.03805	0.0	225.0	1	1.08943	0.98667				
	4334	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4335	1	20.0	-2.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4336	1	14.7	0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4337	1	15.9	2.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4338	1	25.7	4.8	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4339	1	28.1	4.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4340	1	1.9	-0.4	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	4341	1	21.0	1.7000000000000002	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4342	1	22.0	1.7000000000000002	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4343	1	30.0	-2.4	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4344	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4345	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	4346	1	12.8	-2.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4347	2	0.7	0.7	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4348	1	153.8	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4349	1	0.0	0.0	0.0	0.0	1	1.03903	0.0	225.0	1	1.09139	0.98667				
	4350	1	30.9	1.3	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4351	1	41.2	2.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4352	1	20.7	2.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4353	1	21.7	2.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4354	1	5.1	-2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4355	1	55.39999999999999	7.1	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4356	1	7.000000000000001	1.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4357	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	4358	1	24.3	-2.4	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4359	1	21.5	5.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4360	1	15.1	0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4361	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4362	1	27.3	-5.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4363	1	45.2	7.000000000000001	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4364	1	0.7	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4365	1	26.1	-0.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4366	1	57.8	-1.7000000000000002	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4367	1	-6.4	-5.8	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4368	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4369	1	8.3	1.3	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4370	1	4.6	-1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4371	1	32.2	0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4372	1	21.1	-4.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4373	1	4.0	1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4374	1	17.2	-0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4375	1	11.8	1.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4376	1	12.0	5.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4377	1	17.4	4.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4378	1	13.900000000000002	1.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4379	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	4380	2	31.4	2.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4381	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4382	1	27.1	-4.9	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4383	1	19.0	9.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4384	1	3.7000000000000006	-0.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4385	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4386	1	34.5	1.9	0.0	0.0	1	1.04725	0.0	225.0	1	1.09006	1.00444				
	4387	1	86.4	7.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4388	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4389	1	6.4	1.7000000000000002	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4390	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4391	1	56.00000000000001	2.8	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4392	1	6.0	1.8000000000000003	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4393	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	4394	2	11.4	-1.1	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4395	1	9.8	1.6	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4396	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	4397	1	46.7	20.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	4398	1	32.7	5.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4399	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	4400	1	91.6	20.6	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4401	1	3.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4402	1	31.0	3.8	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4403	1	32.0	3.4000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4404	1	35.0	-4.9	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4405	1	3.3000000000000003	-0.9000000000000001	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4406	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	4407	1	21.9	2.8	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4408	1	46.4	7.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4409	1	13.200000000000001	1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4410	1	21.9	1.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4411	1	24.4	-0.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4412	1	41.2	4.7	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4413	1	43.2	6.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4414	2	22.7	-4.6	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4415	2	49.2	2.9	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4416	1	-0.5	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4417	1	0.0	0.0	0.0	-15.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4418	1	7.200000000000001	-1.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4419	1	31.6	8.8	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	4420	1	26.6	1.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	4421	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4422	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4423	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4424	1	11.4	7.000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4425	1	9.8	4.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4426	1	-0.2	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4427	1	15.1	0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4428	1	0.0	0.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4429	1	29.799999999999997	1.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4430	1	23.5	3.5000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4431	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4432	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4433	1	8.7	-0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4434	1	40.2	4.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4435	1	25.6	-0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4436	1	7.400000000000001	-0.8	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4437	1	19.1	0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4438	1	0.9000000000000001	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4439	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4440	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4441	1	62.0	6.7	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4442	1	30.3	10.8	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4443	1	0.0	0.0	0.0	0.0	1	1.02486	0.0	150.0	1	1.08306	0.96667				
	4444	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4445	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4446	1	2.0	1.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4447	1	15.9	8.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4448	1	-0.3	11.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4449	2	29.4	3.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4450	1	31.6	5.8	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4451	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4452	1	13.3	2.1	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4453	1	0.0	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4454	2	1.0	0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4455	1	8.8	-0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4456	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	4457	1	37.0	5.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4458	1	45.5	15.0	0.0	20.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4459	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	4460	1	40.5	10.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4461	1	13.900000000000002	-4.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4462	1	6.2	7.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4463	1	0.2	-3.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4464	1	1.3	-4.4	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4465	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	4466	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	4467	1	16.8	12.2	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4468	1	29.600000000000005	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4469	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4470	1	13.900000000000002	1.5	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4471	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4472	1	9.0	-4.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4473	1	17.1	9.2	0.0	15.4	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4474	1	0.0	0.0	0.0	0.0	1	1.02889	0.0	225.0	1	1.08889	0.96889				
	4475	1	-9.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4476	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4477	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4478	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4479	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4480	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4481	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4482	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4483	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4484	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4485	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4486	1	-2.0	2.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4487	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4488	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4489	1	14.3	-8.0	0.0	0.0	1	0.98413	0.0	63.0	1	1.06349	0.90476				
	4490	1	9.9	3.1	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4491	1	12.0	3.8	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4492	1	3.0	-1.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4493	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4494	1	23.7	1.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4495	1	27.200000000000003	3.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4496	1	33.3	5.4	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4497	1	6.0	3.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4498	1	3.9	-2.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4499	1	0.0	0.0	0.0	0.0	1	1.03281	0.0	63.0	1	1.09736	0.96825				
	4500	1	0.0	0.0	0.0	0.0	1	1.03281	0.0	63.0	1	1.09736	0.96825				
	4501	1	17.5	0.0	0.0	0.0	1	1.02333	0.0	150.0	1	1.08	0.96667				
	4502	1	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4503	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4504	1	0.0	-0.2	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4505	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	4506	1	61.6	10.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4507	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4508	1	1.2	-0.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4509	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4510	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4511	1	23.6	-2.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4512	1	14.3	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4513	2	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	4514	1	22.1	-0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4515	1	0.0	0.0	0.0	0.0	1	1.01333	0.0	225.0	1	1.08889	0.93778				
	4516	1	67.2	6.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4517	1	47.6	10.9	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4518	1	5.7	-9.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4519	1	19.3	-4.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4520	1	30.5	-3.4000000000000004	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4521	1	12.3	4.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4522	1	1.2	-0.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4523	1	15.299999999999999	12.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4524	1	0.0	0.0	0.0	0.0	1	1.02333	0.0	150.0	1	1.08	0.96667				
	4525	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4526	1	12.9	1.9	0.0	0.0	1	0.96825	0.0	63.0	1	1.04762	0.88889				
	4527	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4528	1	12.2	-1.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4529	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4530	1	13.3	3.6000000000000005	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4531	1	-1.9	-1.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	4532	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	4533	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4534	1	29.9	2.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4535	1	0.0	0.0	0.0	0.0	1	0.825	0.0	20.0	1	1.15	0.5				
	4536	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4537	1	13.200000000000001	-2.1	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4538	1	27.3	8.7	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4539	1	39.8	3.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4540	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4541	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4542	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	4543	1	39.6	1.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4544	1	0.2	-0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4545	1	23.4	0.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4546	1	-0.2	0.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4547	1	0.0	0.0	0.0	80.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	4548	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	4549	1	26.8	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4550	1	16.5	4.5	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4551	1	27.3	-2.3	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4552	1	7.400000000000001	-6.5	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4553	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4554	1	28.4	-7.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4555	1	13.699999999999998	1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4556	1	0.0	0.0	0.0	0.0	1	1.0	0.0	150.0	1	1.1	0.9				
	4557	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	4558	1	-0.1	-0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4559	1	1.0	0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4560	1	114.6	17.2	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	4561	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4562	1	3.0	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4563	1	-3.6000000000000005	-45.6	0.0	0.0	1	1.00105	0.0	63.0	1	1.04972	0.95238				
	4564	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4565	1	3.0	1.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4566	1	20.9	-5.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4567	1	19.5	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4568	1	3.5000000000000004	6.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4569	1	0.0	0.0	0.0	0.0	1	1.02993	0.0	90.0	1	1.08209	0.97778				
	4570	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	4571	2	115.7	64.4	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4572	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4573	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4574	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10263	1.05526				
	4575	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	4576	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	4577	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4578	1	0.0	0.0	0.0	0.0	1	1.04246	0.0	63.0	1	1.13254	0.95238				
	4579	1	7.8	-1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4580	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4581	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4582	2	43.9	5.9	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4583	1	159.5	43.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4584	1	3.0	1.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	4585	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4586	1	9.6	-1.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4587	1	23.9	2.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4588	1	5.0	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.09524	0.90476				
	4589	1	74.5	13.600000000000001	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4590	1	6.0	2.0	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	4591	1	9.5	0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4592	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4593	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	4594	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	4595	1	43.8	3.4000000000000004	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4596	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4597	1	0.8	-0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4598	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4599	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	4600	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	4601	1	11.4	0.9000000000000001	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4602	1	1.4	0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4603	1	8.7	-2.9	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4604	1	31.3	2.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4605	1	14.800000000000002	-0.5	0.0	0.0	1	1.02148	0.0	90.0	1	1.06667	0.97629				
	4606	1	1.6	0.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4607	1	61.9	-5.0	0.0	60.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4608	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	4609	1	2.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4610	1	48.1	4.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4611	1	0.0	1.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4612	1	30.599999999999998	6.4	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4613	1	2.0	0.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4614	1	36.7	7.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4615	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.09524	0.90476				
	4616	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	4617	1	25.5	5.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4618	1	15.0	-1.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4619	1	0.8	0.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4620	2	17.9	1.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4621	1	6.800000000000001	0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4622	1	15.8	-1.1	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4623	1	4.0	2.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4624	1	16.5	-4.2	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4625	1	16.7	-0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4626	1	46.9	2.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4627	1	25.3	5.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4628	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4629	1	39.0	6.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4630	1	8.5	1.7000000000000002	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4631	2	18.1	-4.5	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4632	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4633	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4634	1	23.1	6.4	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4635	1	51.6	8.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4636	1	16.3	6.9	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4637	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	4638	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	4639	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4640	1	70.3	16.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4641	1	21.1	3.7000000000000006	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4642	2	9.6	0.8	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4643	2	7.7	-3.5000000000000004	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4644	1	0.0	-1.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	4645	1	78.6	15.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4646	1	0.0	0.0	0.0	30.4	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4647	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	4648	2	41.3	6.1	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4649	1	17.0	-1.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4650	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4651	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4652	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4653	1	2.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4654	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4655	1	42.1	3.7000000000000006	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4656	1	41.1	4.7	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4657	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4658	2	11.3	4.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4659	2	-1.3	-1.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4660	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4661	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	4662	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	4663	1	21.2	4.1	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4664	1	1.0	-0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4665	1	46.4	-8.9	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4666	2	15.1	-4.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4667	1	24.3	-6.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4668	1	14.800000000000002	1.7000000000000002	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4669	1	58.8	-12.1	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	4670	1	31.2	0.1	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	4671	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4672	1	2.4	-1.4	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4673	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4674	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4675	1	64.5	14.800000000000002	0.0	61.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4676	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4677	1	0.0	0.0	0.0	0.0	1	1.06579	0.0	380.0	1	1.10263	1.02895				
	4678	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4679	1	26.700000000000003	-1.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4680	1	18.0	6.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4681	1	52.900000000000006	0.3	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4682	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4683	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	4684	1	21.4	2.9	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4685	2	31.0	-9.4	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4686	1	14.899999999999999	0.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4687	1	12.6	-2.7	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4688	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4689	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4690	1	32.0	4.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4691	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4692	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4693	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	4694	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	4695	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	4696	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	4697	1	13.100000000000001	-2.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4698	1	2.0	0.5	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4699	1	30.4	3.7000000000000006	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	4700	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4701	1	15.299999999999999	0.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4702	1	15.0	6.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	4703	1	0.3	3.2	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	4704	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4705	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4706	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4707	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4708	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4709	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4710	1	0.0	0.0	0.0	0.0	1	1.04658	0.0	225.0	1	1.08444	1.00873				
	4711	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4712	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4713	3	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10263	1.05526				
	4714	1	26.899999999999995	-3.5000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4715	1	39.5	1.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4716	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4717	1	-1.4	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4718	1	0.0	0.0	0.0	0.0	1	1.0	0.0	150.0	1	1.1	0.9				
	4719	1	13.600000000000001	0.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4720	2	11.1	1.8000000000000003	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4721	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	4722	1	18.6	1.6	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4723	1	9.3	-2.2	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	4724	1	1.3	-1.2	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	4725	1	34.3	5.1	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	4726	1	10.7	1.4	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4727	1	50.1	8.5	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4728	1	3.9	1.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4729	1	45.2	3.7000000000000006	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4730	1	48.2	-6.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4731	1	3.2	-3.1	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4732	1	-0.4	0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4733	1	0.0	-9.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4734	1	29.2	8.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4735	1	39.5	3.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4736	1	40.9	11.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4737	1	2.9	-1.4	0.0	0.0	1	1.04777	0.0	225.0	1	1.0911	1.00444				
	4738	1	6.2	2.1	0.0	0.0	1	1.0	0.0	45.0	1	1.06667	0.93333				
	4739	1	44.8	12.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4740	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4741	1	46.6	6.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4742	1	25.5	-2.9	0.0	30.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4743	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4744	1	68.4	41.4	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	4745	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4746	1	20.1	5.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4747	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4748	1	56.00000000000001	3.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4749	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4750	1	0.0	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4751	1	1.0	0.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4752	1	16.2	18.1	0.0	0.0	1	1.01333	0.0	225.0	1	1.04444	0.98222				
	4753	1	16.0	-1.9	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	4754	1	30.8	-0.5	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4755	2	0.0	-8.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4756	2	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4757	2	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4758	1	7.000000000000001	-1.9	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4759	1	38.1	6.9	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4760	1	11.3	1.7000000000000002	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4761	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4762	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4763	1	113.6	19.5	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4764	1	26.400000000000002	-4.8	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4765	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4766	2	0.0	0.0	0.0	0.0	1	1.02333	0.0	150.0	1	1.08	0.96667				
	4767	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4768	1	39.0	4.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4769	1	11.1	0.6	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4770	1	15.5	-1.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4771	1	0.0	0.0	0.0	-64.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4772	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4773	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	4774	1	-4.4	-5.8	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	4775	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4776	1	22.7	5.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4777	1	26.8	3.5000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4778	1	42.0	2.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4779	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4780	1	14.400000000000002	-2.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4781	1	53.0	-2.2	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	4782	2	13.8	-6.9	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4783	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4784	1	28.000000000000004	2.9	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4785	1	1.9	0.8	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4786	1	27.3	-3.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4787	1	0.1	-0.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4788	2	19.0	0.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4789	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4790	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4791	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4792	1	16.7	2.9	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4793	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4794	1	-5.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4795	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4796	1	12.0	4.3	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4797	1	15.2	-0.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4798	1	11.1	0.3	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4799	1	26.0	4.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4800	1	13.900000000000002	3.3000000000000003	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4801	1	44.9	-2.5	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4802	1	22.3	2.8	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4803	1	0.0	0.0	0.0	0.0	1	1.03966	0.0	225.0	1	1.09265	0.98667				
	4804	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4805	1	51.2	-0.8	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	4806	1	32.5	3.4000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4807	1	15.7	4.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4808	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4809	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4810	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	4811	1	0.3	0.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4812	1	23.9	1.6	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4813	1	4.9	-0.4	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4814	2	19.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4815	1	40.7	19.6	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	4816	1	69.6	13.699999999999998	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4817	2	-2.2	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4818	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4819	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4820	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4821	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4822	1	-3.0	-0.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4823	1	3.0	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4824	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4825	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4826	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	4827	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4828	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4829	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4830	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	4831	1	31.8	3.6000000000000005	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4832	1	37.1	-1.0	0.0	0.0	1	0.98413	0.0	63.0	1	1.06349	0.90476				
	4833	1	19.4	-3.9	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4834	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4835	1	62.5	15.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4836	1	18.3	3.6000000000000005	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	4837	1	16.1	2.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4838	1	-0.1	0.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4839	1	18.3	-2.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4840	1	26.8	3.6000000000000005	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4841	1	21.2	3.5000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4842	1	27.9	6.6000000000000005	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4843	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4844	1	65.7	4.4	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	4845	1	44.4	4.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4846	1	15.8	0.8	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4847	1	2.7	2.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4848	1	79.2	6.5	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4849	1	0.0	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4850	1	7.7	-5.2	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4851	2	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	4852	1	-0.4	3.5000000000000004	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	4853	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	4854	1	4.0	0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4855	1	4.5	-0.2	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4856	1	22.3	6.6000000000000005	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4857	1	20.4	5.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4858	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	4859	1	0.0	0.0	0.0	0.0	1	1.07895	0.0	380.0	1	1.10526	1.05263				
	4860	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	4861	1	49.3	-0.3	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4862	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4863	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	4864	1	4.5	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4865	1	23.2	2.7	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4866	1	23.6	0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4867	1	1.2	-0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4868	1	24.5	3.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4869	1	48.0	6.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4870	1	10.0	4.1	0.0	0.0	1	1.01667	0.0	90.0	1	1.11111	0.92222				
	4871	2	0.0	0.0	0.0	0.0	1	1.03333	0.0	225.0	1	1.08889	0.97778				
	4872	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4873	1	3.0	0.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4874	1	24.0	4.6	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4875	1	7.000000000000001	1.6	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4876	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4877	1	109.4	24.1	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4878	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4879	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	4880	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4881	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	4882	2	17.9	-3.1	0.0	0.0	1	1.01111	0.0	90.0	1	1.08889	0.93333				
	4883	1	10.7	1.8000000000000003	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4884	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	4885	1	0.0	0.0	0.0	0.0	1	1.03947	0.0	380.0	1	1.10526	0.97368				
	4886	1	26.899999999999995	1.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4887	1	47.8	5.7	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4888	1	28.800000000000004	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4889	1	10.9	-2.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4890	1	8.9	11.9	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4891	1	15.4	0.1	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	4892	1	-1.8000000000000003	-0.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4893	1	25.0	2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4894	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4895	1	13.900000000000002	2.6	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4896	1	60.8	8.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4897	1	11.0	-0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4898	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4899	1	0.0	0.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4900	2	9.7	-6.6000000000000005	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4901	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4902	1	0.0	0.0	0.0	0.0	1	1.0388	0.0	225.0	1	1.09094	0.98667				
	4903	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	4904	1	26.3	-5.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4905	1	12.6	-1.3	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4906	1	33.8	1.8000000000000003	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4907	1	0.0	0.0	0.0	0.0	1	1.03931	0.0	225.0	1	1.09195	0.98667				
	4908	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	4909	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	4910	1	7.000000000000001	-0.9000000000000001	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4911	1	15.1	2.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4912	1	31.3	1.6	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4913	1	65.4	15.299999999999999	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4914	1	7.400000000000001	5.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4915	1	4.1	2.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4916	1	0.0	0.0	0.0	0.0	1	1.0	0.0	150.0	1	1.1	0.9				
	4917	1	-9.7	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4918	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	4919	1	26.0	3.7000000000000006	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4920	2	26.1	5.6	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4921	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4922	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4923	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4924	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4925	1	47.9	11.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4926	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4927	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	4928	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4929	1	4.4	-1.3	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4930	2	44.6	3.6000000000000005	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4931	1	43.2	5.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4932	1	0.8	1.4	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4933	1	55.1	11.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4934	1	36.4	0.4	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4935	1	0.8	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4936	1	0.8	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4937	1	1.8000000000000003	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4938	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4939	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4940	1	43.6	8.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4941	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4942	1	120.7	31.6	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4943	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	4944	1	32.0	-2.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4945	1	6.5	-1.1	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4946	2	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	4947	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	4948	1	0.4	0.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4949	1	24.6	-0.6	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	4950	1	36.9	7.000000000000001	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4951	1	14.499999999999998	0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4952	1	-0.1	0.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4953	1	2.1	-0.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4954	1	0.0	0.0	0.0	-57.99999999999999	1	0.975	0.0	20.0	1	1.15	0.8				
	4955	1	0.0	0.0	0.0	-57.99999999999999	1	0.975	0.0	20.0	1	1.15	0.8				
	4956	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	4957	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4958	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4959	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	4960	1	25.0	3.1	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4961	1	20.4	4.0	0.0	0.0	1	1.02368	0.0	90.0	1	1.06959	0.97778				
	4962	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	4963	2	18.7	-11.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4964	1	29.2	-10.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	4965	1	10.9	6.9	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4966	1	1.3	-2.6	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4967	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	4968	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	4969	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10263	1.04211				
	4970	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4971	1	0.2	6.2	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4972	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.09524	0.90476				
	4973	1	11.2	2.5	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4974	1	19.3	0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	4975	1	29.100000000000005	4.6	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4976	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	4977	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	4978	1	49.9	0.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4979	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4980	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	4981	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4982	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4983	2	14.2	5.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4984	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4985	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4986	2	0.0	0.0	0.0	0.0	1	0.975	0.0	20.0	1	1.15	0.8				
	4987	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4988	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4989	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4990	1	17.5	6.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4991	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4992	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4993	1	10.8	1.6	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4994	2	15.4	5.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	4995	1	0.0	0.0	0.0	0.0	1	1.03778	0.0	225.0	1	1.08889	0.98667				
	4996	1	5.0	-0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4997	1	31.0	-0.1	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4998	1	27.0	4.4	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	4999	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	5000	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5001	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	5002	1	-0.6	-0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5003	1	37.5	6.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5004	1	0.4	0.2	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5005	1	2.7	-4.9	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5006	1	0.8	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	5007	1	41.2	1.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5008	1	18.0	7.5	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5009	1	13.200000000000001	-1.1	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5010	1	1.2	-4.8	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5011	1	1.2	4.4	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5012	1	17.5	-0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5013	1	0.7	0.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5014	2	10.3	-3.3000000000000003	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5015	1	9.0	4.1	0.0	0.0	1	1.00023	0.0	63.0	1	1.06395	0.93651				
	5016	1	24.1	-5.5	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5017	1	8.6	4.5	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5018	1	-19.8	-2.8	0.0	0.0	1	1.02778	0.0	90.0	1	1.06667	0.98889				
	5019	1	33.5	1.6	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5020	2	9.0	0.9000000000000001	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5021	1	3.6000000000000005	-0.2	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5022	1	68.4	9.5	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5023	1	51.300000000000004	3.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5024	2	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	5025	1	25.1	4.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5026	1	3.9	1.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5027	1	1.0	-0.3	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5028	1	13.100000000000001	0.4	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5029	1	20.2	2.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5030	2	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5031	1	15.2	-3.6000000000000005	0.0	0.0	1	0.96825	0.0	63.0	1	1.04762	0.88889				
	5032	1	15.0	6.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5033	1	14.6	3.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5034	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5035	1	128.3	20.9	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5036	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	5037	1	10.7	1.4	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	5038	1	14.000000000000002	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5039	1	11.4	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5040	1	22.7	0.3	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5041	1	31.900000000000002	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5042	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5043	1	22.7	2.1	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	5044	1	5.0	2.7	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5045	1	1.9	-0.7	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5046	1	171.8	62.1	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	5047	1	-12.0	-2.6	0.0	0.0	1	1.02778	0.0	90.0	1	1.06667	0.98889				
	5048	1	4.3	0.8	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5049	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5050	1	13.5	-2.4	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5051	1	25.3	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5052	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5053	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	5054	1	8.1	-3.5000000000000004	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5055	1	35.7	13.900000000000002	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	5056	1	4.0	1.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5057	1	6.0	0.1	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5058	1	7.6	2.2	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5059	1	24.4	4.3	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5060	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5061	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5062	1	-0.8	-11.2	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5063	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	5064	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	5065	1	43.9	5.6	0.0	0.0	1	1.03333	0.0	90.0	1	1.11111	0.95556				
	5066	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5067	1	36.7	6.6000000000000005	0.0	0.0	1	1.02222	0.0	90.0	1	1.1	0.94444				
	5068	1	18.5	6.7	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5069	1	26.5	4.9	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5070	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5071	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	5072	1	17.3	8.7	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5073	1	29.299999999999997	11.5	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5074	1	0.6	1.7000000000000002	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5075	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5076	1	10.2	10.9	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5077	1	4.2	0.6	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5078	1	9.5	-1.4	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5079	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5080	1	4.6	0.8	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	5081	1	11.6	0.9000000000000001	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5082	1	49.8	0.6	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5083	1	20.4	2.2	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5084	1	36.2	3.4000000000000004	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5085	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5086	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	5087	1	30.8	5.6	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5088	1	1.7000000000000002	-0.4	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5089	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.07778	0.96667				
	5090	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	5091	1	28.1	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5092	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5093	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5094	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5095	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5096	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5097	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5098	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	5099	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5100	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5101	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	5102	1	0.2	2.1	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	5103	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5104	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5105	1	0.0	0.0	0.0	0.0	1	0.99333	0.0	225.0	1	1.13333	0.85333				
	5106	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5107	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5108	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5109	1	0.0	0.0	0.0	0.0	1	1.00556	0.0	90.0	1	1.15556	0.85556				
	5110	1	0.0	0.0	0.0	0.0	1	1.00556	0.0	90.0	1	1.15556	0.85556				
	5111	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5112	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5113	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5114	1	6.9	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	5115	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5116	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5117	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5118	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5119	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	150.0	1	1.1	0.96667				
	5120	1	0.0	0.0	0.0	0.0	1	1.00556	0.0	90.0	1	1.15556	0.85556				
	5121	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5122	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5123	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5124	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5125	1	0.0	0.0	0.0	0.0	1	0.99333	0.0	225.0	1	1.13333	0.85333				
	5126	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5127	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5128	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5129	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5130	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5131	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5132	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.09333	1.0				
	5133	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5134	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5135	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5136	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5137	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5138	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5139	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5140	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5141	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5142	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5143	1	6.800000000000001	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5144	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5145	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5146	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5147	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5148	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5149	1	0.0	0.0	0.0	0.0	1	0.99333	0.0	225.0	1	1.13333	0.85333				
	5150	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5151	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5152	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5153	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5154	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5155	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5156	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	5157	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5158	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5159	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5160	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	5161	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5162	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5163	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.07778	0.96667				
	5164	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5165	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5166	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5167	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5168	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5169	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5170	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5171	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5172	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5173	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5174	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5175	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5176	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5177	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5178	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5179	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5180	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5181	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5182	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5183	1	0.0	0.0	0.0	0.0	1	1.02333	0.0	150.0	1	1.08	0.96667				
	5184	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5185	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5186	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5187	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5188	1	32.6	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5189	1	16.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5190	1	39.8	0.0	0.0	0.0	1	1.02615	0.0	90.0	1	1.07453	0.97778				
	5191	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5192	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	5193	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5194	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5195	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5196	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.07778	0.96667				
	5197	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5198	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5199	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5200	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5201	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5202	1	0.0	0.0	0.0	0.0	1	0.98908	0.0	225.0	1	1.08927	0.88889				
	5203	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5204	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5205	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5206	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5207	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	5208	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5209	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5210	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5211	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	5212	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5213	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5214	1	-3.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5215	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5216	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5217	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5218	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5219	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5220	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5221	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5222	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5223	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5224	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5225	1	-6.800000000000001	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5226	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5227	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5228	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5229	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5230	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5231	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5232	1	7.000000000000001	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5233	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5234	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	5235	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5236	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5237	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5238	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5239	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5240	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5241	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5242	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.07778	0.96667				
	5243	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	5244	1	0.0	0.0	0.0	0.0	1	1.07369	0.0	380.0	1	1.10526	1.04211				
	5245	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5246	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5247	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5248	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5249	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5250	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5251	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5252	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5253	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5254	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5255	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5256	1	0.0	0.0	0.0	0.0	1	1.00334	0.0	150.0	1	1.10667	0.9				
	5257	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5258	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5259	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5260	1	23.8	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5261	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5262	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5263	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5264	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	5265	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	5266	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5267	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5268	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5269	1	5.0	0.0	0.0	0.0	1	1.00556	0.0	90.0	1	1.15556	0.85556				
	5270	1	0.0	0.0	0.0	0.0	1	1.00556	0.0	90.0	1	1.15556	0.85556				
	5271	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.09333	1.0				
	5272	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5273	1	0.0	0.0	0.0	0.0	1	1.0	0.0	90.0	1	1.07778	0.92222				
	5274	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	5275	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5276	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5277	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5278	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5279	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5280	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5281	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5282	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5283	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5284	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5285	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5286	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	5287	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5288	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5289	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5290	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5291	1	0.0	0.0	0.0	0.0	1	0.99333	0.0	225.0	1	1.13333	0.85333				
	5292	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5293	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5294	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5295	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5296	1	0.0	0.0	0.0	0.0	1	1.00556	0.0	90.0	1	1.15556	0.85556				
	5297	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5298	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.07778	0.96667				
	5299	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5300	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5301	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5302	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5303	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5304	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5305	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5306	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.07778	0.96667				
	5307	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5308	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5309	1	17.8	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5310	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5311	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5312	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5313	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5314	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5315	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5316	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5317	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5318	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.09333	1.0				
	5319	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5320	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	5321	1	0.0	0.0	0.0	0.0	1	0.99333	0.0	225.0	1	1.13333	0.85333				
	5322	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5323	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5324	1	8.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5325	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5326	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5327	1	5.9	1.6	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5328	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5329	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5330	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5331	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.09333	1.0				
	5332	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5333	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5334	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5335	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08446	1.00444				
	5336	1	-3.9	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5337	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5338	1	0.0	0.0	0.0	0.0	1	1.00556	0.0	90.0	1	1.15556	0.85556				
	5339	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5340	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.07778	0.96667				
	5341	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5342	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5343	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5344	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.07778	0.96667				
	5345	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5346	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5347	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5348	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5349	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5350	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5351	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5352	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.07778	0.96667				
	5353	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5354	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5355	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5356	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5357	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5358	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5359	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5360	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5361	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5362	1	0.0	0.0	0.0	0.0	1	1.00556	0.0	90.0	1	1.15556	0.85556				
	5363	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5364	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5365	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5366	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5367	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5368	1	0.0	0.0	0.0	0.0	1	1.00556	0.0	90.0	1	1.15556	0.85556				
	5369	1	1.7000000000000002	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.07778	0.96667				
	5370	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5371	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5372	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5373	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5374	1	0.0	0.0	0.0	0.0	1	0.989	0.0	225.0	1	1.08912	0.88889				
	5375	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5376	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5377	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5378	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5379	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5380	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5381	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5382	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5383	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5384	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	5385	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5386	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5387	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5388	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5389	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	5390	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	5391	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5392	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5393	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5394	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5395	1	22.4	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.07778	0.96667				
	5396	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.07778	0.96667				
	5397	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5398	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5399	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5400	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	5401	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5402	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5403	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5404	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	5405	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5406	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5407	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5408	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5409	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5410	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5411	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5412	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5413	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5414	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5415	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	5416	1	0.0	0.0	0.0	0.0	1	0.99333	0.0	225.0	1	1.13333	0.85333				
	5417	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5418	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5419	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5420	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5421	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5422	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5423	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5424	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5425	1	0.0	0.0	0.0	0.0	1	1.00556	0.0	90.0	1	1.15556	0.85556				
	5426	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5427	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5428	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5429	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5430	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5431	1	-31.3	0.0	0.0	0.0	1	1.00556	0.0	90.0	1	1.15556	0.85556				
	5432	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5433	1	10.4	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5434	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5435	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5436	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5437	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5438	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5439	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5440	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	5441	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	5442	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5443	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5444	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5445	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5446	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5447	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	5448	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5449	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5450	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5451	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5452	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5453	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5454	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5455	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5456	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	5457	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5458	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5459	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5460	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5461	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5462	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5463	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.09333	1.0				
	5464	1	4.5	5.7	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	5465	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5466	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.09333	1.0				
	5467	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5468	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5469	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5470	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5471	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5472	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5473	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5474	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5475	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5476	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5477	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5478	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5479	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5480	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5481	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5482	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5483	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5484	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5485	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5486	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5487	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5488	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5489	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5490	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5491	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5492	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5493	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5494	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5495	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5496	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5497	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.07778	0.96667				
	5498	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5499	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5500	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5501	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5502	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5503	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5504	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5505	1	51.800000000000004	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5506	1	31.3	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5507	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5508	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	5509	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5510	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5511	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5512	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5513	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5514	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5515	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5516	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5517	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5518	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	5519	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5520	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5521	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	5522	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5523	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5524	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5525	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	5526	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5527	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.09333	1.0				
	5528	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5529	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5530	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5531	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5532	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5533	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5534	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5535	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5536	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5537	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5538	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5539	1	-1.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5540	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5541	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5542	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5543	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5544	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5545	1	0.0	0.0	0.0	0.0	1	1.03333	0.0	150.0	1	1.1	0.96667				
	5546	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5547	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5548	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5549	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5550	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5551	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5552	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5553	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5554	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.07778	0.96667				
	5555	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5556	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.07778	0.96667				
	5557	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5558	1	-4.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5559	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5560	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5561	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5562	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5563	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5564	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5565	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5566	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5567	1	7.000000000000001	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5568	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5569	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5570	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.07778	0.96667				
	5571	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5572	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5573	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5574	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5575	1	18.8	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5576	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5577	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5578	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5579	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5580	1	0.0	0.0	0.0	0.0	1	1.00556	0.0	90.0	1	1.15556	0.85556				
	5581	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5582	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5583	1	-54.400000000000006	0.0	0.0	0.0	1	1.03333	0.0	150.0	1	1.1	0.96667				
	5584	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5585	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5586	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5587	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5588	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5589	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5590	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5591	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5592	1	0.0	0.0	0.0	0.0	1	1.00556	0.0	90.0	1	1.15556	0.85556				
	5593	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5594	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5595	1	15.6	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5596	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5597	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5598	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5599	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5600	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5601	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5602	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5603	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5604	1	0.0	0.0	0.0	0.0	1	0.99085	0.0	225.0	1	1.09281	0.88889				
	5605	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5606	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5607	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5608	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5609	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5610	1	0.0	0.0	0.0	0.0	1	1.02968	0.0	90.0	1	1.08158	0.97778				
	5611	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5612	1	0.0	0.0	0.0	0.0	1	1.02967	0.0	90.0	1	1.08157	0.97778				
	5613	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5614	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5615	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5616	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5617	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5618	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5619	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5620	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5621	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5622	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5623	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5624	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5625	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5626	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5627	1	11.8	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5628	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5629	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5630	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5631	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5632	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5633	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.07778	0.96667				
	5634	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5635	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5636	1	-14.099999999999998	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5637	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	5638	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5639	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5640	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5641	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5642	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5643	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5644	1	9.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5645	1	0.0	0.0	0.0	0.0	1	1.07237	0.0	380.0	1	1.10526	1.03947				
	5646	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5647	1	0.0	0.0	0.0	0.0	1	1.02	0.0	150.0	1	1.05333	0.98667				
	5648	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5649	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5650	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5651	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5652	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5653	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5654	1	2.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5655	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5656	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5657	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5658	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.09333	1.0				
	5659	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5660	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5661	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5662	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5663	1	0.0	0.0	0.0	0.0	1	0.99333	0.0	225.0	1	1.13333	0.85333				
	5664	1	0.0	0.0	0.0	0.0	1	1.00556	0.0	90.0	1	1.15556	0.85556				
	5665	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	5666	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	5667	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5668	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5669	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5670	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	5671	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5672	1	3.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5673	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5674	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5675	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5676	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5677	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5678	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5679	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5680	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5681	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5682	1	44.7	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5683	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5684	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5685	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5686	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5687	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5688	1	6.800000000000001	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5689	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5690	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5691	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5692	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.07778	0.96667				
	5693	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5694	1	0.0	0.0	0.0	0.0	1	1.02333	0.0	150.0	1	1.08	0.96667				
	5695	1	0.0	0.0	0.0	0.0	1	0.99333	0.0	225.0	1	1.13333	0.85333				
	5696	1	0.0	0.0	0.0	0.0	1	0.99333	0.0	225.0	1	1.13333	0.85333				
	5697	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5698	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	5699	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5700	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5701	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	5702	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5703	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5704	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5705	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5706	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5707	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5708	1	0.0	0.0	0.0	0.0	1	1.04445	0.0	225.0	1	1.08889	1.0				
	5709	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5710	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5711	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5712	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5713	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5714	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5715	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5716	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5717	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5718	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5719	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5720	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5721	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5722	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5723	1	0.0	0.0	0.0	0.0	1	1.05263	0.0	380.0	1	1.10526	1.0				
	5724	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5725	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5726	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5727	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5728	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5729	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5730	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5731	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5732	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5733	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5734	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5735	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5736	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5737	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5738	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5739	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5740	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5741	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5742	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5743	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	5744	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08444	1.00889				
	5745	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5746	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5747	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5748	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5749	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5750	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5751	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.07778	0.96667				
	5752	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5753	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	5754	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5755	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5756	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5757	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5758	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5759	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	5760	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5761	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5762	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5763	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5764	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5765	1	32.6	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5766	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5767	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5768	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5769	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5770	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5771	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5772	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5773	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5774	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5775	1	39.1	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5776	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5777	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5778	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5779	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5780	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5781	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5782	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.09333	1.0				
	5783	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5784	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5785	1	3.4000000000000004	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5786	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5787	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.09333	1.0				
	5788	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5789	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5790	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5791	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5792	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5793	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5794	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	5795	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	5796	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5797	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5798	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5799	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5800	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5801	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5802	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5803	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5804	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5805	1	0.0	0.0	0.0	0.0	1	0.98889	0.0	225.0	1	1.08889	0.88889				
	5806	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5807	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5808	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5809	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5810	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	5811	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5812	1	-10.2	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5813	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5814	1	0.0	0.0	0.0	0.0	1	1.04444	0.0	225.0	1	1.08444	1.00444				
	5815	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5816	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5817	1	4.6	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5818	1	0.0	0.0	0.0	0.0	1	0.99333	0.0	225.0	1	1.13333	0.85333				
	5819	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5820	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5821	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5822	1	0.0	0.0	0.0	0.0	1	1.01588	0.0	63.0	1	1.07937	0.95238				
	5823	1	0.0	0.0	0.0	0.0	1	1.07374	0.0	380.0	1	1.10263	1.04485				
	5824	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5825	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5826	1	0.0	0.0	0.0	0.0	1	1.00794	0.0	63.0	1	1.06349	0.95238				
	5827	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5828	1	0.0	0.0	0.0	0.0	1	1.01587	0.0	63.0	1	1.06349	0.96825				
	5829	1	0.0	0.0	0.0	0.0	1	1.04666	0.0	225.0	1	1.08889	1.00444				
	5830	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5831	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5832	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5833	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5834	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5835	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5836	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5837	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5838	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5839	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5840	1	0.0	0.0	0.0	0.0	1	0.94444	0.0	45.0	1	1.0	0.88889				
	5841	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5842	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5843	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.14286	0.85714				
	5844	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5845	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5846	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5847	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5848	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.07937	0.92063				
	5849	1	0.0	0.0	0.0	0.0	1	1.01111	0.0	225.0	1	1.08889	0.93333				
	5850	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.04762	0.95238				
	5851	1	0.0	0.0	0.0	0.0	1	0.99333	0.0	225.0	1	1.13333	0.85333				
	5852	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5853	1	0.0	0.0	0.0	0.0	1	1.02778	0.0	90.0	1	1.07778	0.97778				
	5854	1	0.0	0.0	0.0	0.0	1	1.0	0.0	63.0	1	1.06349	0.93651				
	5855	1	0.0	0.0	0.0	0.0	1	1.02222	0.0	90.0	1	1.06667	0.97778				
	5856	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5857	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5858	1	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5859	1	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5860	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5861	1	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5862	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5863	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5864	1	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5865	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5866	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5867	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5868	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5869	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5870	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5871	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5872	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5873	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5874	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5875	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5876	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5877	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5878	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5879	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5880	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5881	1	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5882	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5883	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5884	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5885	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5886	1	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5887	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5888	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5889	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5890	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5891	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5892	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5893	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5894	1	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5895	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5896	1	0.0	0.0	0.0	0.0	1	0.975	0.0	150.0	1	1.15	0.8				
	5897	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5898	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5899	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5900	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5901	1	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5902	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5903	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5904	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5905	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5906	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5907	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5908	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5909	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5910	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5911	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5912	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5913	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5914	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5915	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5916	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5917	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5918	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5919	1	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5920	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5921	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5922	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5923	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5924	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5925	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5926	1	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5927	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5928	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5929	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5930	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5931	1	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5932	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5933	1	0.0	0.0	0.0	0.0	1	0.975	0.0	150.0	1	1.15	0.8				
	5934	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5935	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5936	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5937	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5938	1	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5939	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5940	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5941	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5942	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5943	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5944	1	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5945	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5946	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5947	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5948	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5949	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5950	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5951	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5952	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5953	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5954	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5955	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5956	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5957	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5958	1	116.9	-4.1	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5959	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5960	1	-496.6	205.6	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5961	1	81.1	-14.3	0.0	0.0	1	0.975	0.0	90.0	1	1.15	0.8				
	5962	1	56.2	12.6	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5963	2	18.7	213.3	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5964	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5965	1	105.60000000000001	50.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5966	1	-20.0	-15.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5967	1	-82.4	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5968	1	807.8	167.7	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5969	1	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5970	1	101.49999999999999	11.3	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5971	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5972	1	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5973	2	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5974	1	263.2	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5975	1	9.4	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5976	2	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5977	1	109.2	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5978	1	568.2	-11.5	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5979	1	222.6	8.1	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5980	1	-1.6	0.3	0.0	0.0	1	0.975	0.0	150.0	1	1.15	0.8				
	5981	1	1.8000000000000003	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5982	1	107.69999999999999	-5.3	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5983	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5984	1	256.2	100.6	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5985	1	462.7	151.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5986	1	-362.3	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5987	1	2.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5988	1	-8.7	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5989	2	-201.5	-60.4	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5990	1	91.4	14.2	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5991	1	3064.9	-295.5	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5992	1	98.0	26.1	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5993	1	563.4	88.9	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5994	1	406.9	-23.2	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5995	1	106.5	-18.6	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5996	1	144.0	69.1	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	5997	1	367.3	-10.4	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5998	1	-561.9	254.99999999999997	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	5999	1	88.2	-76.5	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6000	1	66.8	11.6	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6001	1	76.9	16.7	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6002	1	266.7	22.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6003	1	0.9000000000000001	236.09999999999997	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6004	2	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6005	1	40.3	12.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6006	1	-4.5	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6007	2	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6008	1	-207.6	-39.8	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6009	1	0.9000000000000001	10.9	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6010	1	8.5	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6011	1	147.5	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6012	1	94.8	5.2	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6013	1	151.7	16.4	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6014	1	84.4	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6015	2	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6016	1	0.0	0.0	0.0	0.0	1	0.975	0.0	63.0	1	1.15	0.8				
	6017	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6018	1	183.6	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6019	1	214.5	25.3	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6020	1	67.2	-1.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6021	1	61.3	-4.5	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6022	2	77.0	-14.000000000000002	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6023	1	81.1	73.6	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6024	2	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6025	1	-117.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6026	1	132.7	21.5	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6027	2	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6028	1	349.9	11.8	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6029	1	512.0	27.200000000000003	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6030	2	-33.6	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6031	1	369.9	46.5	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6032	1	179.4	-16.6	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6033	1	144.0	-96.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6034	1	71.0	-25.4	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6035	1	118.9	10.5	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6036	1	95.4	-34.9	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6037	1	617.6	217.3	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6038	1	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6039	1	311.7	96.2	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6040	1	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6041	2	13.4	-1.2	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6042	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6043	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6044	1	302.8	43.7	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6045	1	28.000000000000004	-15.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6046	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6047	1	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6048	1	-65.5	89.9	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6049	1	0.0	0.0	0.0	0.0	1	0.975	0.0	150.0	1	1.15	0.8				
	6050	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6051	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6052	1	150.1	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6053	1	77.9	-0.2	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6054	1	150.7	25.1	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6055	1	155.7	-6.4	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6056	2	164.0	212.7	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6057	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6058	1	857.4999999999999	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6059	2	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6060	1	0.0	0.0	0.0	0.0	1	0.975	0.0	150.0	1	1.15	0.8				
	6061	1	0.0	0.0	0.0	0.0	1	0.975	0.0	150.0	1	1.15	0.8				
	6062	1	431.20000000000005	12.4	0.0	0.0	1	0.975	0.0	150.0	1	1.15	0.8				
	6063	1	197.7	-91.2	0.0	0.0	1	0.975	0.0	150.0	1	1.15	0.8				
	6064	1	1.2	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6065	1	1.6	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6066	1	0.0	0.0	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6067	2	579.0	186.3	0.0	0.0	1	0.975	0.0	380.0	1	1.15	0.8				
	6068	1	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
	6069	1	0.0	0.0	0.0	0.0	1	0.975	0.0	225.0	1	1.15	0.8				
