%% MATPOWER Case Format : Version 2
function mpc = pglib_opf_case1354_pegase
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100.0;
%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
	3	1	151.0	48.8	0.0	4.69	0	1.0	0.0	220.0	5	1.1	0.9				
	4	1	171.41	23.4	0.0	2.1	0	1.0	0.0	220.0	5	1.1	0.9				
	10	1	134.0	24.7	0.0	12.44	0	1.0	0.0	220.0	5	1.1	0.9				
	21	1	161.2	39.3	0.0	30.709999999999997	0	1.0	0.0	220.0	5	1.1	0.9				
	22	1	0.0	0.0	0.0	0.8500000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	26	1	167.3	54.79999999999999	0.0	110.54000000000002	0	1.0	0.0	380.0	5	1.1	0.9				
	29	1	152.9	49.4	0.0	27.65	0	1.0	0.0	380.0	5	1.1	0.9				
	44	1	0.0	0.0	0.0	7.2700000000000005	0	1.0	0.0	220.0	5	1.1	0.9				
	53	1	48.65	16.1	0.0	7.139999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	58	1	0.0	0.0	0.0	2.31	0	1.0	0.0	380.0	5	1.1	0.9				
	59	1	119.19999999999999	20.7	0.0	3.3099999999999996	0	1.0	0.0	220.0	5	1.1	0.9				
	90	1	363.25	115.38999999999999	0.0	3.95	0	1.0	0.0	220.0	5	1.1	0.9				
	96	1	-8.4	28.660000000000004	0.0	3.49	0	1.0	0.0	220.0	5	1.1	0.9				
	113	1	0.0	0.0	0.0	6.532710999999999	0	1.0	0.0	380.0	5	1.1	0.9				
	115	1	0.0	0.0	0.0	4.21	0	1.0	0.0	220.0	5	1.1	0.9				
	118	1	704.53	-35.33	0.0	13.102834	0	1.0	0.0	380.0	5	1.1	0.9				
	124	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	128	1	23.73	12.7	0.0	0.52	0	1.0	0.0	220.0	5	1.1	0.9				
	145	1	38.34	5.6	0.0	7.64	0	1.0	0.0	220.0	5	1.1	0.9				
	148	1	32.34	12.0	0.0	6.1	0	1.0	0.0	220.0	5	1.1	0.9				
	150	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	163	1	147.76	32.73	0.0	8.34	0	1.0	0.0	220.0	5	1.1	0.9				
	171	1	100.8	13.200000000000001	0.0	5.24	0	1.0	0.0	220.0	5	1.1	0.9				
	174	1	370.5	-17.0	0.0	9.91	0	1.0	0.0	220.0	5	1.1	0.9				
	184	1	0.0	0.0	0.0	2.42	0	1.0	0.0	220.0	5	1.1	0.9				
	188	1	36.84	13.900000000000002	0.0	3.3000000000000003	0	1.0	0.0	220.0	5	1.1	0.9				
	195	1	73.14	21.55	0.0	8.52	0	1.0	0.0	220.0	5	1.1	0.9				
	196	1	0.0	0.0	0.0	12.48	0	1.0	0.0	220.0	5	1.1	0.9				
	198	1	39.74	11.8	0.0	1.44	0	1.0	0.0	220.0	5	1.1	0.9				
	207	1	321.98	84.4	0.0	1.34	0	1.0	0.0	220.0	5	1.1	0.9				
	216	1	155.6	54.7	0.0	2.21	0	1.0	0.0	220.0	5	1.1	0.9				
	217	1	105.2	0.1	0.0	7.359999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	218	1	69.83	15.120000000000001	0.0	2.23	0	1.0	0.0	220.0	5	1.1	0.9				
	221	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	225	1	0.0	0.0	0.0	1.15	0	1.0	0.0	220.0	5	1.1	0.9				
	280	1	119.6	29.600000000000005	0.0	5.34	0	1.0	0.0	220.0	5	1.1	0.9				
	283	1	27.33	11.9	0.0	1.17	0	1.0	0.0	220.0	5	1.1	0.9				
	292	1	13.819999999999999	1.4	0.0	0.7	0	1.0	0.0	220.0	5	1.1	0.9				
	305	1	103.0	12.0	0.0	0.63	0	1.0	0.0	220.0	5	1.1	0.9				
	306	1	0.0	0.0	0.0	4.76	0	1.0	0.0	220.0	5	1.1	0.9				
	314	1	163.1	46.3	0.0	10.6	0	1.0	0.0	220.0	5	1.1	0.9				
	333	1	524.5	43.0	0.0	6.849999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	338	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	346	1	197.5	48.3	0.0	0.71	0	1.0	0.0	220.0	5	1.1	0.9				
	350	1	110.4	26.200000000000003	0.0	5.62	0	1.0	0.0	220.0	5	1.1	0.9				
	352	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	367	1	65.17	-51.5	0.0	4.85	0	1.0	0.0	220.0	5	1.1	0.9				
	401	1	56.49999999999999	36.29	0.0	3.08	0	1.0	0.0	220.0	5	1.1	0.9				
	408	1	129.1	7.400000000000001	0.0	0.04	0	1.0	0.0	220.0	5	1.1	0.9				
	410	1	170.89	50.38	0.0	6.4399999999999995	0	1.0	0.0	220.0	5	1.1	0.9				
	413	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	416	1	70.68	13.5	0.0	6.959999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	426	1	123.1	6.5	0.0	3.25	0	1.0	0.0	220.0	5	1.1	0.9				
	432	1	0.0	0.0	0.0	68.517663	0	1.0	0.0	380.0	5	1.1	0.9				
	444	1	0.0	0.0	0.0	2.45	0	1.0	0.0	220.0	5	1.1	0.9				
	449	1	0.0	0.0	0.0	29.42	0	1.0	0.0	380.0	5	1.1	0.9				
	453	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	455	1	274.32	5.66	0.0	13.239999999999998	0	1.0	0.0	220.0	5	1.1	0.9				
	490	1	20.52	4.0	0.0	2.77	0	1.0	0.0	220.0	5	1.1	0.9				
	500	1	144.4	35.5	0.0	7.66	0	1.0	0.0	220.0	5	1.1	0.9				
	502	1	0.0	0.0	0.0	1.96	0	1.0	0.0	220.0	5	1.1	0.9				
	506	1	0.0	0.0	0.0	0.4	0	1.0	0.0	380.0	5	1.1	0.9				
	513	1	57.46	17.1	0.0	1.6099999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	516	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	520	1	118.5	20.4	0.0	2.57	0	1.0	0.0	220.0	5	1.1	0.9				
	549	1	0.0	0.0	0.0	5.15	0	1.0	0.0	220.0	5	1.1	0.9				
	554	1	0.0	0.0	0.0	1.97	0	1.0	0.0	220.0	5	1.1	0.9				
	556	1	16.52	9.0	0.0	1.17	0	1.0	0.0	220.0	5	1.1	0.9				
	561	1	0.0	0.0	0.0	0.32	0	1.0	0.0	220.0	5	1.1	0.9				
	564	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	575	1	0.0	0.0	0.0	0.67	0	1.0	0.0	220.0	5	1.1	0.9				
	583	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	594	1	67.57	17.0	0.0	5.75	0	1.0	0.0	220.0	5	1.1	0.9				
	601	1	140.6	42.6	0.0	5.71	0	1.0	0.0	220.0	5	1.1	0.9				
	604	1	33.24	4.4	0.0	24.54	0	1.0	0.0	380.0	5	1.1	0.9				
	608	1	150.9	10.4	0.0	4.77	0	1.0	0.0	220.0	5	1.1	0.9				
	609	1	0.0	0.0	0.0	5.67	0	1.0	0.0	220.0	5	1.1	0.9				
	615	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	616	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	619	1	72.88	14.400000000000002	0.0	2.96	0	1.0	0.0	220.0	5	1.1	0.9				
	639	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	641	1	45.32	18.5	0.0	0.74	0	1.0	0.0	220.0	5	1.1	0.9				
	658	1	258.4	66.7	0.0	5.87	0	1.0	0.0	220.0	5	1.1	0.9				
	661	1	0.0	0.0	0.0	0.6	0	1.0	0.0	380.0	5	1.1	0.9				
	666	1	-5.61	-2.79	0.0	150.93	0	1.0	0.0	380.0	5	1.1	0.9				
	678	1	232.09999999999997	89.8	0.0	0.09	0	1.0	0.0	220.0	5	1.1	0.9				
	682	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	687	1	0.0	0.0	0.0	5.6	0	1.0	0.0	220.0	5	1.1	0.9				
	707	1	83.99	21.2	0.0	5.36	0	1.0	0.0	220.0	5	1.1	0.9				
	718	1	135.11	41.0	0.0	5.31	0	1.0	0.0	220.0	5	1.1	0.9				
	720	1	0.0	0.0	0.0	23.554121	0	1.0	0.0	380.0	5	1.1	0.9				
	726	1	400.3	189.9	0.0	0.53	0	1.0	0.0	220.0	5	1.1	0.9				
	742	1	0.0	0.0	0.0	2.83	0	1.0	0.0	220.0	5	1.1	0.9				
	747	1	69.58	16.0	0.0	3.03	0	1.0	0.0	220.0	5	1.1	0.9				
	749	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	750	1	0.0	0.0	0.0	18.63	0	1.0	0.0	220.0	5	1.1	0.9				
	757	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	766	1	0.0	0.0	0.0	7.85	0	1.0	0.0	220.0	5	1.1	0.9				
	769	1	152.57	40.0	0.0	6.12	0	1.0	0.0	220.0	5	1.1	0.9				
	772	1	343.9	141.9	0.0	5.55	0	1.0	0.0	220.0	5	1.1	0.9				
	776	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	778	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	789	1	0.0	0.0	0.0	6.63	0	1.0	0.0	220.0	5	1.1	0.9				
	795	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	800	1	50.56	18.0	0.0	0.11	0	1.0	0.0	220.0	5	1.1	0.9				
	803	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	804	1	0.0	0.0	0.0	7.26	0	1.0	0.0	220.0	5	1.1	0.9				
	805	1	124.50000000000001	29.600000000000005	0.0	15.4	0	1.0	0.0	220.0	5	1.1	0.9				
	809	1	0.0	0.0	0.0	58.08868700000001	0	1.0	0.0	380.0	5	1.1	0.9				
	819	1	0.0	0.0	0.0	0.22	0	1.0	0.0	220.0	5	1.1	0.9				
	823	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	839	1	0.0	0.0	0.0	8.17514	0	1.0	0.0	380.0	5	1.1	0.9				
	851	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	858	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	870	1	110.00000000000001	3.4000000000000004	0.0	11.95	0	1.0	0.0	220.0	5	1.1	0.9				
	871	1	108.89	-21.76	0.0	3.72	0	1.0	0.0	220.0	5	1.1	0.9				
	883	1	192.5	78.3	0.0	6.65	0	1.0	0.0	220.0	5	1.1	0.9				
	891	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	892	1	0.0	0.0	0.0	9.1	0	1.0	0.0	220.0	5	1.1	0.9				
	900	1	0.0	0.0	0.0	0.15	0	1.0	0.0	220.0	5	1.1	0.9				
	903	1	82.69	20.1	0.0	1.36	0	1.0	0.0	220.0	5	1.1	0.9				
	905	1	631.71	-54.16	0.0	7.534129	0	1.0	0.0	380.0	5	1.1	0.9				
	907	1	0.0	0.0	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	908	1	125.9	-0.5	0.0	0.21	0	1.0	0.0	220.0	5	1.1	0.9				
	920	1	34.44	8.5	0.0	1.11	0	1.0	0.0	220.0	5	1.1	0.9				
	923	1	62.07	14.7	0.0	4.84	0	1.0	0.0	220.0	5	1.1	0.9				
	933	1	0.0	0.0	0.0	22.75	0	1.0	0.0	220.0	5	1.1	0.9				
	935	1	0.0	0.0	0.0	9.46	0	1.0	0.0	220.0	5	1.1	0.9				
	953	1	108.7	-12.15	0.0	37.11	0	1.0	0.0	380.0	5	1.1	0.9				
	954	1	66.27	13.600000000000001	0.0	0.67	0	1.0	0.0	220.0	5	1.1	0.9				
	960	1	0.0	0.0	0.0	108.72860199999998	0	1.0	0.0	380.0	5	1.1	0.9				
	964	1	88.5	16.5	0.0	146.44	0	1.0	0.0	380.0	5	1.1	0.9				
	972	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.3	0.7				
	980	1	14.71	4.6	0.0	7.88	0	1.0	0.0	220.0	5	1.1	0.9				
	1001	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1002	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1005	1	0.0	0.0	0.0	0.8100000000000002	0	1.0	0.0	220.0	5	1.1	0.9				
	1015	1	44.55	0.0	0.0	4.78	0	1.0	0.0	220.0	5	1.1	0.9				
	1026	1	201.40000000000003	53.0	0.0	9.67	0	1.0	0.0	220.0	5	1.1	0.9				
	1027	1	-5.91	-2.33	0.0	30.393595	0	1.0	0.0	380.0	5	1.1	0.9				
	1033	1	26.33	5.3	0.0	4.31	0	1.0	0.0	220.0	5	1.1	0.9				
	1035	1	382.5	57.9	0.0	8.16	0	1.0	0.0	220.0	5	1.1	0.9				
	1039	1	34.64	0.0	0.0	0.91	0	1.0	0.0	220.0	5	1.1	0.9				
	1040	1	31.94	8.8	0.0	3.7900000000000005	0	1.0	0.0	220.0	5	1.1	0.9				
	1043	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	1051	1	0.0	0.0	0.0	3.7900000000000005	0	1.0	0.0	220.0	5	1.1	0.9				
	1077	1	0.0	0.0	0.0	0.1	0	1.0	0.0	220.0	5	1.1	0.9				
	1078	1	0.0	0.0	0.0	4.74	0	1.0	0.0	220.0	5	1.1	0.9				
	1081	1	277.86	58.95	0.0	182.880644	0	1.0	0.0	380.0	5	1.1	0.9				
	1083	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1090	1	56.06	18.7	0.0	4.24	0	1.0	0.0	220.0	5	1.1	0.9				
	1093	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	1096	1	0.0	0.0	0.0	0.16	0	1.0	0.0	220.0	5	1.1	0.9				
	1100	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1101	1	0.0	0.0	0.0	2.05	0	1.0	0.0	220.0	5	1.1	0.9				
	1102	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1105	1	29.830000000000002	7.3	0.0	6.49	0	1.0	0.0	220.0	5	1.1	0.9				
	1111	1	0.0	0.0	0.0	1.1	0	1.0	0.0	220.0	5	1.1	0.9				
	1129	1	190.47	55.03	0.0	6.7	0	1.0	0.0	220.0	5	1.1	0.9				
	1136	1	16.22	2.0	0.0	0.71	0	1.0	0.0	220.0	5	1.1	0.9				
	1137	1	0.0	0.0	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	1146	1	32.84	0.0	0.0	1.41	0	1.0	0.0	220.0	5	1.1	0.9				
	1151	1	0.0	0.0	0.0	18.82	0	1.0	0.0	220.0	5	1.1	0.9				
	1153	1	12.41	3.9	0.0	2.23	0	1.0	0.0	220.0	5	1.1	0.9				
	1156	1	65.67	24.0	0.0	9.95	0	1.0	0.0	220.0	5	1.1	0.9				
	1159	1	112.4	13.0	0.0	3.9900000000000007	0	1.0	0.0	220.0	5	1.1	0.9				
	1172	1	0.0	0.0	0.0	2.3	0	1.0	0.0	220.0	5	1.1	0.9				
	1179	1	86.6	23.4	0.0	0.39	0	1.0	0.0	220.0	5	1.1	0.9				
	1183	1	199.4	-19.9	0.0	6.68	0	1.0	0.0	220.0	5	1.1	0.9				
	1187	1	67.57	21.2	0.0	5.71	0	1.0	0.0	220.0	5	1.1	0.9				
	1188	1	30.930000000000003	6.6000000000000005	0.0	9.09	0	1.0	0.0	220.0	5	1.1	0.9				
	1194	1	129.6	13.3	0.0	13.98	0	1.0	0.0	380.0	5	1.1	0.9				
	1198	1	0.0	0.0	0.0	30.637696	0	1.0	0.0	380.0	5	1.1	0.9				
	1201	1	114.1	23.5	0.0	1.08	0	1.0	0.0	220.0	5	1.1	0.9				
	1216	1	0.0	0.0	0.0	4.93	0	1.0	0.0	220.0	5	1.1	0.9				
	1233	1	0.0	0.0	0.0	1.72	0	1.0	0.0	220.0	5	1.1	0.9				
	1234	1	71.78	17.9	0.0	1.96	0	1.0	0.0	220.0	5	1.1	0.9				
	1237	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.3	0.7				
	1248	1	0.0	0.0	0.0	1.17	0	1.0	0.0	220.0	5	1.1	0.9				
	1249	1	348.93	26.47	0.0	9.36	0	1.0	0.0	380.0	5	1.1	0.9				
	1251	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	1262	1	0.0	0.0	0.0	10.73	0	1.0	0.0	220.0	5	1.1	0.9				
	1265	1	173.0	-21.3	0.0	5.93	0	1.0	0.0	220.0	5	1.1	0.9				
	1275	1	52.459999999999994	2.9	0.0	0.35	0	1.0	0.0	220.0	5	1.1	0.9				
	1295	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1301	1	479.0	99.2	0.0	10.68	0	1.0	0.0	220.0	5	1.1	0.9				
	1305	1	0.0	0.0	0.0	4.34	0	1.0	0.0	220.0	5	1.1	0.9				
	1311	1	37.94	15.2	0.0	35.31	0	1.0	0.0	380.0	5	1.1	0.9				
	1326	1	0.0	0.0	0.0	0.98	0	1.0	0.0	220.0	5	1.1	0.9				
	1334	1	0.0	0.0	0.0	0.59	0	1.0	0.0	220.0	5	1.1	0.9				
	1341	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1343	1	0.0	0.0	0.0	58.3	0	1.0	0.0	380.0	5	1.1	0.9				
	1354	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1355	1	-3.29	-1.32	0.0	190.704588	0	1.0	0.0	380.0	5	1.1	0.9				
	1364	1	40.85	14.499999999999998	0.0	0.59	0	1.0	0.0	220.0	5	1.1	0.9				
	1380	1	145.2	21.4	0.0	1.09	0	1.0	0.0	220.0	5	1.1	0.9				
	1394	1	30.930000000000003	7.6	0.0	4.69	0	1.0	0.0	220.0	5	1.1	0.9				
	1397	1	0.0	0.0	0.0	2.14	0	1.0	0.0	220.0	5	1.1	0.9				
	1398	1	196.7	44.2	0.0	0.1	0	1.0	0.0	220.0	5	1.1	0.9				
	1401	1	11.91	2.9	0.0	5.27	0	1.0	0.0	220.0	5	1.1	0.9				
	1414	1	144.7	20.3	0.0	6.35	0	1.0	0.0	220.0	5	1.1	0.9				
	1415	1	0.0	0.0	0.0	0.3	0	1.0	0.0	220.0	5	1.1	0.9				
	1422	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1435	1	0.0	0.0	0.0	3.85	0	1.0	0.0	220.0	5	1.1	0.9				
	1436	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1448	1	0.0	0.0	0.0	9.49	0	1.0	0.0	220.0	5	1.1	0.9				
	1459	1	0.0	0.0	0.0	3.38	0	1.0	0.0	220.0	5	1.1	0.9				
	1462	1	0.0	0.0	0.0	0.42	0	1.0	0.0	220.0	5	1.1	0.9				
	1465	1	-11.03	-5.11	0.0	29.706802999999997	0	1.0	0.0	380.0	5	1.1	0.9				
	1478	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1483	1	0.0	0.0	0.0	4.86	0	1.0	0.0	220.0	5	1.1	0.9				
	1486	1	79.59	18.8	0.0	6.78	0	1.0	0.0	220.0	5	1.1	0.9				
	1494	1	-1.8500000000000003	-1.63	0.0	31.424587999999996	0	1.0	0.0	380.0	5	1.1	0.9				
	1502	1	0.0	0.0	0.0	37.116157	0	1.0	0.0	380.0	5	1.1	0.9				
	1504	1	0.0	0.0	0.0	1.8399999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	1526	1	-10.86	-5.93	0.0	12.54	0	1.0	0.0	220.0	5	1.1	0.9				
	1538	1	36.34	15.2	0.0	0.3	0	1.0	0.0	220.0	5	1.1	0.9				
	1539	1	73.58	3.2400000000000007	0.0	52.349999999999994	0	1.0	0.0	220.0	5	1.1	0.9				
	1541	1	125.4	45.8	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1545	1	42.55	8.2	0.0	2.06	0	1.0	0.0	220.0	5	1.1	0.9				
	1547	1	0.0	0.0	0.0	1.02	0	1.0	0.0	220.0	5	1.1	0.9				
	1551	1	0.0	0.0	0.0	7.99	0	1.0	0.0	220.0	5	1.1	0.9				
	1552	1	20.42	8.1	0.0	35.15	0	1.0	0.0	380.0	5	1.1	0.9				
	1554	1	0.0	0.0	0.0	4.96	0	1.0	0.0	220.0	5	1.1	0.9				
	1556	1	0.0	0.0	0.0	0.95	0	1.0	0.0	220.0	5	1.1	0.9				
	1562	1	77.39	24.1	0.0	2.67	0	1.0	0.0	220.0	5	1.1	0.9				
	1566	1	156.9	-4.0	0.0	2.48	0	1.0	0.0	220.0	5	1.1	0.9				
	1568	1	69.08	21.5	0.0	1.6500000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	1578	1	0.0	0.0	0.0	1.38	0	1.0	0.0	220.0	5	1.1	0.9				
	1584	1	0.0	0.0	0.0	3.2400000000000007	0	1.0	0.0	220.0	5	1.1	0.9				
	1592	1	28.33	44.8	0.0	0.51	0	1.0	0.0	220.0	5	1.1	0.9				
	1595	1	71.77	13.570000000000002	0.0	3.84	0	1.0	0.0	220.0	5	1.1	0.9				
	1604	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1605	1	0.0	0.0	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	1607	1	73.78	0.0	0.0	2.69	0	1.0	0.0	380.0	5	1.1	0.9				
	1609	1	0.0	0.0	0.0	6.550000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	1625	1	73.18	22.3	0.0	8.77	0	1.0	0.0	220.0	5	1.1	0.9				
	1629	1	41.95	8.5	0.0	1.05	0	1.0	0.0	220.0	5	1.1	0.9				
	1642	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	1643	1	95.71	25.900000000000002	0.0	11.38	0	1.0	0.0	220.0	5	1.1	0.9				
	1644	1	449.55999999999995	245.71999999999997	0.0	94.55	0	1.0	0.0	380.0	5	1.1	0.9				
	1662	1	3.6699999999999995	-1.86	0.0	3.8900000000000006	0	1.0	0.0	220.0	5	1.1	0.9				
	1672	1	-28.13	-0.83	0.0	0.1	0	1.0	0.0	220.0	5	1.1	0.9				
	1680	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	1692	1	83.19	25.8	0.0	0.33	0	1.0	0.0	220.0	5	1.1	0.9				
	1704	1	62.16	8.0	0.0	2.99	0	1.0	0.0	220.0	5	1.1	0.9				
	1708	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	1709	1	-15.380000000000003	-4.94	0.0	33.241519	0	1.0	0.0	380.0	5	1.1	0.9				
	1711	1	25.129999999999995	-61.6	0.0	3.6799999999999997	0	1.0	0.0	220.0	5	1.1	0.9				
	1721	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1730	1	-17.18	-4.35	0.0	44.419365	0	1.0	0.0	380.0	5	1.1	0.9				
	1742	1	0.0	0.0	0.0	6.68	0	1.0	0.0	220.0	5	1.1	0.9				
	1746	1	0.0	0.0	0.0	1.86	0	1.0	0.0	220.0	5	1.1	0.9				
	1750	1	58.46	6.6000000000000005	0.0	10.13	0	1.0	0.0	220.0	5	1.1	0.9				
	1754	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	1758	1	0.0	0.0	0.0	121.29	0	1.0	0.0	380.0	5	1.1	0.9				
	1763	1	0.0	0.0	0.0	0.28	0	1.0	0.0	380.0	5	1.1	0.9				
	1767	1	333.5	-1.4	0.0	8.37	0	1.0	0.0	220.0	5	1.1	0.9				
	1768	1	73.98	22.5	0.0	1.15	0	1.0	0.0	220.0	5	1.1	0.9				
	1775	1	0.0	0.0	0.0	1.6399999999999997	0	1.0	0.0	220.0	5	1.1	0.9				
	1794	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	1798	1	-0.63	-0.83	0.0	22.810288	0	1.0	0.0	380.0	5	1.1	0.9				
	1803	1	0.0	0.0	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	1808	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1813	1	88.92	19.79	0.0	2.81	0	1.0	0.0	220.0	5	1.1	0.9				
	1817	1	108.91	33.7	0.0	56.24	0	1.0	0.0	380.0	5	1.1	0.9				
	1833	1	0.0	0.0	0.0	3.3300000000000005	0	1.0	0.0	220.0	5	1.1	0.9				
	1838	1	0.0	0.0	0.0	3.02	0	1.0	0.0	220.0	5	1.1	0.9				
	1844	1	-28.139999999999997	-0.76	0.0	0.1	0	1.0	0.0	220.0	5	1.1	0.9				
	1851	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1852	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1857	1	0.0	0.0	0.0	1.53	0	1.0	0.0	220.0	5	1.1	0.9				
	1860	1	88.8	-3.2	0.0	13.63	0	1.0	0.0	220.0	5	1.1	0.9				
	1866	1	209.20000000000002	23.5	0.0	6.4399999999999995	0	1.0	0.0	220.0	5	1.1	0.9				
	1868	1	11.71	3.8	0.0	2.96	0	1.0	0.0	220.0	5	1.1	0.9				
	1876	1	0.0	0.0	0.0	6.273568	0	1.0	0.0	380.0	5	1.1	0.9				
	1883	1	27.33	5.0	0.0	6.77	0	1.0	0.0	220.0	5	1.1	0.9				
	1888	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1895	1	20.82	0.0	0.0	0.14	0	1.0	0.0	220.0	5	1.1	0.9				
	1896	1	0.0	0.0	0.0	1.18	0	1.0	0.0	380.0	5	1.1	0.9				
	1910	1	0.0	0.0	0.0	2.68	0	1.0	0.0	220.0	5	1.1	0.9				
	1914	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1917	1	197.5	-31.0	0.0	17.34	0	1.0	0.0	220.0	5	1.1	0.9				
	1923	1	192.11	45.5	0.0	68.04	0	1.0	0.0	380.0	5	1.1	0.9				
	1940	1	0.0	0.0	0.0	1.19	0	1.0	0.0	220.0	5	1.1	0.9				
	1959	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	1965	1	248.70000000000002	8.1	0.0	12.46	0	1.0	0.0	220.0	5	1.1	0.9				
	1973	1	210.1	66.2	0.0	59.36	0	1.0	0.0	220.0	5	1.1	0.9				
	1979	1	0.0	0.0	0.0	0.14	0	1.0	0.0	220.0	5	1.1	0.9				
	1980	1	177.3	36.4	0.0	0.7	0	1.0	0.0	220.0	5	1.1	0.9				
	1998	1	25.730000000000004	7.3	0.0	2.82	0	1.0	0.0	220.0	5	1.1	0.9				
	2012	1	41.45	4.9	0.0	18.43	0	1.0	0.0	220.0	5	1.1	0.9				
	2019	1	72.08	21.3	0.0	7.19	0	1.0	0.0	220.0	5	1.1	0.9				
	2020	1	0.0	0.0	0.0	9.98	0	1.0	0.0	220.0	5	1.1	0.9				
	2021	1	3.9	1.0	0.0	3.81	0	1.0	0.0	220.0	5	1.1	0.9				
	2035	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	2042	1	14.02	6.5	0.0	0.09	0	1.0	0.0	220.0	5	1.1	0.9				
	2043	1	3.2	1.7000000000000002	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	2044	1	0.0	0.0	0.0	0.14	0	1.0	0.0	220.0	5	1.1	0.9				
	2050	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	2056	1	0.0	0.0	0.0	7.338808000000001	0	1.0	0.0	380.0	5	1.1	0.9				
	2057	1	120.19999999999999	20.5	0.0	19.94	0	1.0	0.0	220.0	5	1.1	0.9				
	2072	1	101.2	2.1	0.0	38.43	0	1.0	0.0	380.0	5	1.1	0.9				
	2078	1	77.19	18.6	0.0	2.22	0	1.0	0.0	220.0	5	1.1	0.9				
	2079	1	0.0	0.0	0.0	13.94	0	1.0	0.0	220.0	5	1.1	0.9				
	2083	1	121.39999999999999	20.2	0.0	16.61	0	1.0	0.0	220.0	5	1.1	0.9				
	2085	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	2088	1	0.0	0.0	0.0	6.02	0	1.0	0.0	220.0	5	1.1	0.9				
	2089	1	199.86	56.93	0.0	46.83	0	1.0	0.0	220.0	5	1.1	0.9				
	2093	1	-5.64	-2.84	0.0	34.582195	0	1.0	0.0	380.0	5	1.1	0.9				
	2101	1	0.0	0.0	0.0	38.32	0	1.0	0.0	380.0	5	1.1	0.9				
	2128	1	79.09	18.7	0.0	10.8	0	1.0	0.0	220.0	5	1.1	0.9				
	2129	1	0.0	0.0	0.0	56.68651500000001	0	1.0	0.0	380.0	5	1.1	0.9				
	2132	1	107.3	14.2	0.0	20.23	0	1.0	0.0	220.0	5	1.1	0.9				
	2142	1	0.0	0.0	0.0	7.629999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	2155	1	63.67	20.2	0.0	6.13	0	1.0	0.0	220.0	5	1.1	0.9				
	2161	1	35.66	-9.39	0.0	7.89	0	1.0	0.0	220.0	5	1.1	0.9				
	2166	1	20.92	7.7	0.0	1.21	0	1.0	0.0	220.0	5	1.1	0.9				
	2174	1	0.0	0.0	0.0	61.795782	0	1.0	0.0	380.0	5	1.1	0.9				
	2177	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2183	1	0.0	0.0	0.0	32.849821	0	1.0	0.0	380.0	5	1.1	0.9				
	2189	1	0.0	0.0	0.0	0.18	0	1.0	0.0	220.0	5	1.1	0.9				
	2197	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	2208	1	74.98	26.899999999999995	0.0	2.96	0	1.0	0.0	220.0	5	1.1	0.9				
	2229	1	0.0	0.0	0.0	2.91	0	1.0	0.0	220.0	5	1.1	0.9				
	2230	1	0.0	0.0	0.0	1.71	0	1.0	0.0	220.0	5	1.1	0.9				
	2231	1	0.0	0.0	0.0	0.45000000000000007	0	1.0	0.0	220.0	5	1.1	0.9				
	2242	1	0.0	0.0	0.0	2.76	0	1.0	0.0	220.0	5	1.1	0.9				
	2252	1	100.70000000000002	-4.2	0.0	1.5700000000000003	0	1.0	0.0	220.0	5	1.1	0.9				
	2273	1	141.3	32.4	0.0	7.290000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	2276	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2286	1	208.88	60.8	0.0	6.68	0	1.0	0.0	220.0	5	1.1	0.9				
	2288	1	170.9	39.0	0.0	11.25	0	1.0	0.0	220.0	5	1.1	0.9				
	2291	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2303	1	0.0	0.0	0.0	7.9399999999999995	0	1.0	0.0	220.0	5	1.1	0.9				
	2304	1	88.7	-0.1	0.0	2.83	0	1.0	0.0	220.0	5	1.1	0.9				
	2308	1	32.04	6.6000000000000005	0.0	0.44	0	1.0	0.0	220.0	5	1.1	0.9				
	2313	1	0.0	0.0	0.0	0.4099999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	2319	1	39.64	20.9	0.0	0.65	0	1.0	0.0	220.0	5	1.1	0.9				
	2327	1	114.5	25.2	0.0	17.57	0	1.0	0.0	220.0	5	1.1	0.9				
	2328	1	0.0	0.0	0.0	0.4	0	1.0	0.0	220.0	5	1.1	0.9				
	2337	1	103.4	27.0	0.0	1.41	0	1.0	0.0	220.0	5	1.1	0.9				
	2340	1	96.91	13.900000000000002	0.0	3.9800000000000004	0	1.0	0.0	220.0	5	1.1	0.9				
	2341	1	0.0	0.0	0.0	3.2799999999999994	0	1.0	0.0	220.0	5	1.1	0.9				
	2359	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	2360	1	215.49999999999997	31.3	0.0	14.23	0	1.0	0.0	220.0	5	1.1	0.9				
	2361	1	16.9	3.85	0.0	25.09	0	1.0	0.0	220.0	5	1.1	0.9				
	2365	1	37.94	15.4	0.0	117.386167	0	1.0	0.0	380.0	5	1.1	0.9				
	2372	1	0.0	0.0	0.0	14.490904000000002	0	1.0	0.0	380.0	5	1.1	0.9				
	2377	1	101.70000000000002	17.6	0.0	13.140000000000002	0	1.0	0.0	220.0	5	1.1	0.9				
	2393	1	20.82	0.0	0.0	0.13	0	1.0	0.0	220.0	5	1.1	0.9				
	2406	1	0.0	0.0	0.0	1.69	0	1.0	0.0	220.0	5	1.1	0.9				
	2421	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2424	1	44.55	16.8	0.0	2.31	0	1.0	0.0	220.0	5	1.1	0.9				
	2425	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2426	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2430	1	0.0	0.0	0.0	6.21	0	1.0	0.0	220.0	5	1.1	0.9				
	2432	1	291.2	35.4	0.0	21.87	0	1.0	0.0	220.0	5	1.1	0.9				
	2438	1	0.0	0.0	0.0	0.64	0	1.0	0.0	220.0	5	1.1	0.9				
	2446	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	2457	1	30.73	9.6	0.0	2.75	0	1.0	0.0	220.0	5	1.1	0.9				
	2458	1	132.0	26.0	0.0	27.18	0	1.0	0.0	380.0	5	1.1	0.9				
	2467	1	0.0	0.0	0.0	11.65	0	1.0	0.0	220.0	5	1.1	0.9				
	2468	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2475	1	0.0	0.0	0.0	0.21	0	1.0	0.0	220.0	5	1.1	0.9				
	2479	1	-2.65	-1.17	0.0	65.673108	0	1.0	0.0	380.0	5	1.1	0.9				
	2481	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2489	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2503	1	0.0	0.0	0.0	2.09	0	1.0	0.0	220.0	5	1.1	0.9				
	2510	1	115.87	29.410000000000004	0.0	7.919999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	2518	1	-5.29	-1.91	0.0	42.622979	0	1.0	0.0	380.0	5	1.1	0.9				
	2526	1	238.45000000000002	46.86	0.0	125.53449599999999	0	1.0	0.0	380.0	5	1.1	0.9				
	2527	1	59.77	16.7	0.0	0.64	0	1.0	0.0	220.0	5	1.1	0.9				
	2535	1	51.56	2.1	0.0	0.18	0	1.0	0.0	220.0	5	1.1	0.9				
	2550	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2558	1	159.27	38.31	0.0	2.18	0	1.0	0.0	220.0	5	1.1	0.9				
	2563	1	52.86	13.0	0.0	6.04	0	1.0	0.0	220.0	5	1.1	0.9				
	2575	1	62.970000000000006	17.4	0.0	0.3	0	1.0	0.0	220.0	5	1.1	0.9				
	2591	1	253.77	84.6	0.0	20.71	0	1.0	0.0	220.0	5	1.1	0.9				
	2597	1	14.719999999999999	5.4	0.0	0.72	0	1.0	0.0	220.0	5	1.1	0.9				
	2598	1	25.629999999999995	12.7	0.0	8.42	0	1.0	0.0	220.0	5	1.1	0.9				
	2600	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2627	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	2629	1	203.10000000000002	65.2	0.0	0.64	0	1.0	0.0	220.0	5	1.1	0.9				
	2641	1	0.0	0.0	0.0	1.72	0	1.0	0.0	220.0	5	1.1	0.9				
	2644	1	0.0	0.0	0.0	0.19	0	1.0	0.0	220.0	5	1.1	0.9				
	2653	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2654	1	207.09999999999997	50.4	0.0	4.93	0	1.0	0.0	220.0	5	1.1	0.9				
	2656	1	-0.72	0.0	0.0	69.582294	0	1.0	0.0	380.0	5	1.1	0.9				
	2676	1	123.24	23.65	0.0	6.4399999999999995	0	1.0	0.0	220.0	5	1.1	0.9				
	2689	1	0.0	0.0	0.0	0.45000000000000007	0	1.0	0.0	220.0	5	1.1	0.9				
	2695	1	16.22	8.9	0.0	2.2	0	1.0	0.0	220.0	5	1.1	0.9				
	2702	1	151.7	27.6	0.0	6.49	0	1.0	0.0	220.0	5	1.1	0.9				
	2719	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2721	1	0.0	0.0	0.0	10.040547	0	1.0	0.0	380.0	5	1.1	0.9				
	2732	1	85.59	20.72	0.0	142.79	0	1.0	0.0	380.0	5	1.1	0.9				
	2749	1	55.559999999999995	26.5	0.0	1.09	0	1.0	0.0	220.0	5	1.1	0.9				
	2751	1	34.54	8.6	0.0	5.05	0	1.0	0.0	220.0	5	1.1	0.9				
	2754	1	0.0	0.0	0.0	3.72	0	1.0	0.0	220.0	5	1.1	0.9				
	2770	1	85.39	14.3	0.0	0.35	0	1.0	0.0	220.0	5	1.1	0.9				
	2782	1	-28.13	-0.8100000000000002	0.0	0.1	0	1.0	0.0	220.0	5	1.1	0.9				
	2786	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.3	0.7				
	2794	1	0.0	0.0	0.0	0.39	0	1.0	0.0	220.0	5	1.1	0.9				
	2795	1	0.0	0.0	0.0	1.94	0	1.0	0.0	220.0	5	1.1	0.9				
	2797	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2799	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2801	1	0.0	0.0	0.0	12.17	0	1.0	0.0	220.0	5	1.1	0.9				
	2806	1	0.0	0.0	0.0	0.39	0	1.0	0.0	220.0	5	1.1	0.9				
	2815	1	25.33	14.2	0.0	4.05	0	1.0	0.0	220.0	5	1.1	0.9				
	2816	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	2841	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2842	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2847	1	40.14	8.8	0.0	0.8199999999999998	0	1.0	0.0	220.0	5	1.1	0.9				
	2848	1	453.23	139.16	0.0	25.583217999999995	0	1.0	0.0	380.0	5	1.1	0.9				
	2850	1	0.0	0.0	0.0	4.76	0	1.0	0.0	220.0	5	1.1	0.9				
	2854	1	-12.33	-2.65	0.0	69.323028	0	1.0	0.0	380.0	5	1.1	0.9				
	2863	1	37.73	13.84	0.0	0.09	0	1.0	0.0	220.0	5	1.1	0.9				
	2866	1	0.0	0.0	0.0	4.21	0	1.0	0.0	220.0	5	1.1	0.9				
	2872	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2877	1	29.93	0.0	0.0	0.45999999999999996	0	1.0	0.0	220.0	5	1.1	0.9				
	2878	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2886	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2888	1	0.0	0.0	0.0	0.22	0	1.0	0.0	220.0	5	1.1	0.9				
	2889	1	0.0	0.0	0.0	3.2	0	1.0	0.0	220.0	5	1.1	0.9				
	2898	1	56.76	13.4	0.0	1.18	0	1.0	0.0	220.0	5	1.1	0.9				
	2902	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2910	1	0.0	0.0	0.0	2.87	0	1.0	0.0	220.0	5	1.1	0.9				
	2918	1	0.0	0.0	0.0	53.25003	0	1.0	0.0	380.0	5	1.1	0.9				
	2919	1	0.0	0.0	0.0	32.049116	0	1.0	0.0	380.0	5	1.1	0.9				
	2924	1	19.92	7.400000000000001	0.0	17.28	0	1.0	0.0	220.0	5	1.1	0.9				
	2928	1	0.0	0.0	0.0	92.38	0	1.0	0.0	220.0	5	1.1	0.9				
	2930	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2931	1	230.7	19.3	0.0	4.56	0	1.0	0.0	220.0	5	1.1	0.9				
	2934	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2938	1	0.0	0.0	0.0	137.29	0	1.0	0.0	380.0	5	1.1	0.9				
	2940	1	103.0	28.7	0.0	2.88	0	1.0	0.0	220.0	5	1.1	0.9				
	2949	1	0.0	0.0	0.0	11.03	0	1.0	0.0	220.0	5	1.1	0.9				
	2961	1	159.9	53.2	0.0	7.99	0	1.0	0.0	220.0	5	1.1	0.9				
	2967	1	0.0	0.0	0.0	0.19	0	1.0	0.0	220.0	5	1.1	0.9				
	2968	1	112.51	16.51	0.0	1.63	0	1.0	0.0	220.0	5	1.1	0.9				
	2972	1	97.82	20.59	0.0	6.67	0	1.0	0.0	220.0	5	1.1	0.9				
	2980	1	0.0	0.0	0.0	0.42	0	1.0	0.0	380.0	5	1.1	0.9				
	2981	1	0.0	0.0	0.0	1.68	0	1.0	0.0	220.0	5	1.1	0.9				
	2985	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	2995	1	0.0	0.0	0.0	3.9	0	1.0	0.0	220.0	5	1.1	0.9				
	3013	1	2.2	1.1	0.0	0.67	0	1.0	0.0	220.0	5	1.1	0.9				
	3018	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3019	1	0.0	0.0	0.0	1.37	0	1.0	0.0	220.0	5	1.1	0.9				
	3021	1	74.38	8.8	0.0	6.1	0	1.0	0.0	220.0	5	1.1	0.9				
	3022	1	149.0	19.8	0.0	23.89	0	1.0	0.0	380.0	5	1.1	0.9				
	3028	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	3036	1	116.93	33.6	0.0	3.35	0	1.0	0.0	220.0	5	1.1	0.9				
	3037	1	221.0	146.8	0.0	8.35	0	1.0	0.0	220.0	5	1.1	0.9				
	3044	1	29.330000000000002	5.6	0.0	6.559999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	3051	1	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3069	1	89.6	22.7	0.0	4.06	0	1.0	0.0	220.0	5	1.1	0.9				
	3070	1	0.0	0.0	0.0	4.27	0	1.0	0.0	220.0	5	1.1	0.9				
	3071	1	0.0	0.0	0.0	2.83	0	1.0	0.0	220.0	5	1.1	0.9				
	3072	1	92.9	27.699999999999996	0.0	5.22	0	1.0	0.0	220.0	5	1.1	0.9				
	3075	1	30.329999999999995	10.5	0.0	0.33	0	1.0	0.0	220.0	5	1.1	0.9				
	3082	1	0.0	0.0	0.0	75.076038	0	1.0	0.0	380.0	5	1.1	0.9				
	3083	1	567.97	130.73	0.0	1.09	0	1.0	0.0	220.0	5	1.1	0.9				
	3085	1	64.67	24.5	0.0	1.46	0	1.0	0.0	220.0	5	1.1	0.9				
	3112	1	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3114	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3121	1	242.15999999999997	73.64	0.0	12.79	0	1.0	0.0	220.0	5	1.1	0.9				
	3126	1	104.78	20.92	0.0	6.17	0	1.0	0.0	220.0	5	1.1	0.9				
	3133	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3134	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3137	1	0.0	0.0	0.0	0.03	0	1.0	0.0	220.0	5	1.1	0.9				
	3145	1	860.95	-182.67	0.0	18.309116	0	1.0	0.0	380.0	5	1.1	0.9				
	3166	1	184.91	32.8	0.0	8.35	0	1.0	0.0	220.0	5	1.1	0.9				
	3183	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3184	1	14.12	7.7	0.0	1.42	0	1.0	0.0	220.0	5	1.1	0.9				
	3187	1	107.0	34.7	0.0	1.54	0	1.0	0.0	220.0	5	1.1	0.9				
	3191	1	127.8	15.2	0.0	9.34	0	1.0	0.0	220.0	5	1.1	0.9				
	3200	1	86.2	19.9	0.0	5.43	0	1.0	0.0	220.0	5	1.1	0.9				
	3204	1	8.51	3.2	0.0	0.96	0	1.0	0.0	220.0	5	1.1	0.9				
	3205	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	3218	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3221	1	76.38	24.8	0.0	3.2400000000000007	0	1.0	0.0	220.0	5	1.1	0.9				
	3231	1	251.29999999999998	42.6	0.0	5.47	0	1.0	0.0	220.0	5	1.1	0.9				
	3239	1	-5.06	-1.8399999999999999	0.0	187.327025	0	1.0	0.0	380.0	5	1.1	0.9				
	3240	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3241	1	132.0	27.0	0.0	4.66	0	1.0	0.0	220.0	5	1.1	0.9				
	3243	1	0.0	0.0	0.0	1.18	0	1.0	0.0	380.0	5	1.1	0.9				
	3246	1	20.9	-171.5	0.0	0.21	0	1.0	0.0	220.0	5	1.1	0.9				
	3248	1	84.19	17.3	0.0	6.2	0	1.0	0.0	220.0	5	1.1	0.9				
	3255	1	0.0	0.0	0.0	1.44	0	1.0	0.0	220.0	5	1.1	0.9				
	3276	1	0.0	0.0	0.0	0.13	0	1.0	0.0	220.0	5	1.1	0.9				
	3293	1	33.14	11.6	0.0	4.51	0	1.0	0.0	220.0	5	1.1	0.9				
	3306	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3324	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3325	1	0.0	0.0	0.0	0.91	0	1.0	0.0	220.0	5	1.1	0.9				
	3327	1	0.0	0.0	0.0	2.27	0	1.0	0.0	220.0	5	1.1	0.9				
	3331	1	0.0	0.0	0.0	4.56	0	1.0	0.0	220.0	5	1.1	0.9				
	3344	1	83.29	24.1	0.0	1.23	0	1.0	0.0	220.0	5	1.1	0.9				
	3346	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	3353	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3364	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3377	1	77.49	21.4	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	3390	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3391	1	302.5	65.1	0.0	8.87	0	1.0	0.0	220.0	5	1.1	0.9				
	3400	1	0.0	0.0	0.0	17.31	0	1.0	0.0	220.0	5	1.1	0.9				
	3401	1	23.22	6.3	0.0	0.66	0	1.0	0.0	220.0	5	1.1	0.9				
	3412	1	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3422	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3430	1	125.1	44.0	0.0	6.04	0	1.0	0.0	220.0	5	1.1	0.9				
	3435	1	0.0	0.0	0.0	10.13	0	1.0	0.0	220.0	5	1.1	0.9				
	3436	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3445	1	45.14	-6.64	0.0	88.82001	0	1.0	0.0	380.0	5	1.1	0.9				
	3450	1	78.99	16.2	0.0	1.97	0	1.0	0.0	220.0	5	1.1	0.9				
	3481	1	142.5	23.6	0.0	4.24	0	1.0	0.0	220.0	5	1.1	0.9				
	3483	1	157.78	276.03	0.0	91.192543	0	1.0	0.0	380.0	5	1.1	0.9				
	3485	1	0.0	0.0	0.0	6.501668	0	1.0	0.0	380.0	5	1.1	0.9				
	3486	1	101.49999999999999	-18.3	0.0	8.47	0	1.0	0.0	220.0	5	1.1	0.9				
	3488	1	55.66	4.5	0.0	1.33	0	1.0	0.0	220.0	5	1.1	0.9				
	3492	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3496	1	99.3	23.3	0.0	1.8799999999999997	0	1.0	0.0	220.0	5	1.1	0.9				
	3498	1	138.5	19.3	0.0	5.26	0	1.0	0.0	220.0	5	1.1	0.9				
	3499	1	180.4	71.6	0.0	81.042938	0	1.0	0.0	380.0	5	1.1	0.9				
	3502	1	98.2	19.1	0.0	10.92	0	1.0	0.0	220.0	5	1.1	0.9				
	3503	1	0.0	0.0	0.0	1.9299999999999997	0	1.0	0.0	220.0	5	1.1	0.9				
	3513	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	3519	1	0.0	0.0	0.0	68.053762	0	1.0	0.0	380.0	5	1.1	0.9				
	3520	1	0.0	0.0	0.0	2.47	0	1.0	0.0	220.0	5	1.1	0.9				
	3526	1	33.34	13.200000000000001	0.0	0.76	0	1.0	0.0	220.0	5	1.1	0.9				
	3535	1	0.0	0.0	0.0	0.49	0	1.0	0.0	220.0	5	1.1	0.9				
	3541	1	0.0	0.0	0.0	3.34	0	1.0	0.0	220.0	5	1.1	0.9				
	3543	1	0.0	0.0	0.0	14.079026	0	1.0	0.0	380.0	5	1.1	0.9				
	3545	1	20.12	7.6	0.0	0.89	0	1.0	0.0	220.0	5	1.1	0.9				
	3557	1	87.2	31.8	0.0	5.96	0	1.0	0.0	220.0	5	1.1	0.9				
	3558	1	0.0	0.0	0.0	2.51	0	1.0	0.0	220.0	5	1.1	0.9				
	3565	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3577	1	-38.7	-12.990000000000002	0.0	13.473830000000001	0	1.0	0.0	380.0	5	1.1	0.9				
	3579	1	277.72	7.35	0.0	3.58	0	1.0	0.0	220.0	5	1.1	0.9				
	3580	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3589	1	37.54	18.3	0.0	0.22	0	1.0	0.0	220.0	5	1.1	0.9				
	3594	1	31.430000000000003	6.6000000000000005	0.0	3.32	0	1.0	0.0	220.0	5	1.1	0.9				
	3601	1	0.0	0.0	0.0	0.22999999999999998	0	1.0	0.0	220.0	5	1.1	0.9				
	3602	1	86.6	14.899999999999999	0.0	1.34	0	1.0	0.0	220.0	5	1.1	0.9				
	3608	1	0.0	0.0	0.0	58.146812999999995	0	1.0	0.0	380.0	5	1.1	0.9				
	3609	1	-28.13	-0.8199999999999998	0.0	0.1	0	1.0	0.0	220.0	5	1.1	0.9				
	3610	1	185.8	31.8	0.0	3.73	0	1.0	0.0	220.0	5	1.1	0.9				
	3611	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3613	1	152.5	14.400000000000002	0.0	24.61	0	1.0	0.0	380.0	5	1.1	0.9				
	3643	1	24.23	6.4	0.0	3.9	0	1.0	0.0	220.0	5	1.1	0.9				
	3645	1	42.55	17.6	0.0	17.28	0	1.0	0.0	220.0	5	1.1	0.9				
	3649	1	0.0	0.0	0.0	4.86	0	1.0	0.0	220.0	5	1.1	0.9				
	3654	1	20.72	5.0	0.0	6.64	0	1.0	0.0	220.0	5	1.1	0.9				
	3656	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3657	1	131.0	1.3	0.0	120.45000000000002	0	1.0	0.0	220.0	5	1.1	0.9				
	3661	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	3670	1	28.03	6.5	0.0	6.32	0	1.0	0.0	220.0	5	1.1	0.9				
	3672	1	82.99	25.900000000000002	0.0	0.22999999999999998	0	1.0	0.0	220.0	5	1.1	0.9				
	3674	1	155.05	39.56	0.0	6.27	0	1.0	0.0	220.0	5	1.1	0.9				
	3680	1	0.0	0.0	0.0	12.4	0	1.0	0.0	220.0	5	1.1	0.9				
	3697	1	-32.71	-13.76	0.0	135.136611	0	1.0	0.0	380.0	5	1.1	0.9				
	3698	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3701	1	0.0	0.0	0.0	0.43	0	1.0	0.0	220.0	5	1.1	0.9				
	3707	1	77.49	17.3	0.0	0.1	0	1.0	0.0	220.0	5	1.1	0.9				
	3718	1	179.4	58.3	0.0	0.64	0	1.0	0.0	220.0	5	1.1	0.9				
	3737	1	42.48	10.36	0.0	0.37	0	1.0	0.0	220.0	5	1.1	0.9				
	3740	1	0.0	0.0	0.0	13.03	0	1.0	0.0	220.0	5	1.1	0.9				
	3741	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	3749	1	115.10000000000001	16.4	0.0	7.670000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	3758	1	83.49	17.4	0.0	19.32	0	1.0	0.0	220.0	5	1.1	0.9				
	3760	1	163.5	44.9	0.0	1.17	0	1.0	0.0	220.0	5	1.1	0.9				
	3768	1	19.82	10.9	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	3775	1	55.54	15.06	0.0	6.280000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	3786	1	0.0	0.0	0.0	26.979999999999997	0	1.0	0.0	220.0	5	1.1	0.9				
	3793	1	197.7	67.65	0.0	13.58	0	1.0	0.0	220.0	5	1.1	0.9				
	3794	1	165.3	7.400000000000001	0.0	28.32	0	1.0	0.0	380.0	5	1.1	0.9				
	3809	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3814	1	130.5	24.7	0.0	0.4	0	1.0	0.0	220.0	5	1.1	0.9				
	3817	1	0.0	0.0	0.0	1.02	0	1.0	0.0	220.0	5	1.1	0.9				
	3818	1	44.45	10.9	0.0	2.23	0	1.0	0.0	220.0	5	1.1	0.9				
	3825	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	3830	1	0.0	0.0	0.0	97.326028	0	1.0	0.0	380.0	5	1.1	0.9				
	3834	1	160.0	69.2	0.0	0.19	0	1.0	0.0	220.0	5	1.1	0.9				
	3855	1	-38.73	-15.32	0.0	97.23	0	1.0	0.0	220.0	5	1.1	0.9				
	3857	1	0.0	0.0	0.0	11.68	0	1.0	0.0	220.0	5	1.1	0.9				
	3865	1	0.0	0.0	0.0	2.26	0	1.0	0.0	220.0	5	1.1	0.9				
	3866	1	201.06	19.46	0.0	2.87	0	1.0	0.0	220.0	5	1.1	0.9				
	3869	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	3876	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3880	1	-28.13	-0.8199999999999998	0.0	0.09	0	1.0	0.0	220.0	5	1.1	0.9				
	3894	1	0.0	0.0	0.0	4.77	0	1.0	0.0	220.0	5	1.1	0.9				
	3903	1	0.0	0.0	0.0	4.36	0	1.0	0.0	220.0	5	1.1	0.9				
	3906	1	0.0	0.0	0.0	98.2	0	1.0	0.0	380.0	5	1.1	0.9				
	3912	1	0.0	0.0	0.0	19.73	0	1.0	0.0	220.0	5	1.1	0.9				
	3916	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3918	1	-11.8	-5.47	0.0	88.050735	0	1.0	0.0	380.0	5	1.1	0.9				
	3919	1	0.0	0.0	0.0	39.95	0	1.0	0.0	380.0	5	1.1	0.9				
	3925	1	89.3	25.1	0.0	2.98	0	1.0	0.0	220.0	5	1.1	0.9				
	3928	1	105.2	24.2	0.0	0.25	0	1.0	0.0	220.0	5	1.1	0.9				
	3929	1	48.95	11.6	0.0	2.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3951	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3956	1	0.0	0.0	0.0	1.18	0	1.0	0.0	220.0	5	1.1	0.9				
	3962	1	19.42	11.8	0.0	2.6	0	1.0	0.0	220.0	5	1.1	0.9				
	3969	1	0.0	0.0	0.0	0.84	0	1.0	0.0	220.0	5	1.1	0.9				
	3971	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	3975	1	148.0	26.1	0.0	9.44	0	1.0	0.0	220.0	5	1.1	0.9				
	3985	1	77.19	26.5	0.0	6.2	0	1.0	0.0	220.0	5	1.1	0.9				
	3994	1	36.34	10.4	0.0	2.67	0	1.0	0.0	220.0	5	1.1	0.9				
	3997	1	26.13	9.7	0.0	2.37	0	1.0	0.0	220.0	5	1.1	0.9				
	3999	1	110.79999999999998	36.9	0.0	23.2	0	1.0	0.0	220.0	5	1.1	0.9				
	4000	1	0.0	0.0	0.0	24.103274	0	1.0	0.0	380.0	5	1.1	0.9				
	4005	1	171.18	28.49	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4024	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	4025	1	0.0	0.0	0.0	2.67	0	1.0	0.0	220.0	5	1.1	0.9				
	4031	1	0.0	0.0	0.0	6.419999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	4032	1	265.7	113.5	0.0	1.8500000000000003	0	1.0	0.0	220.0	5	1.1	0.9				
	4039	1	0.0	0.0	0.0	1.18	0	1.0	0.0	220.0	5	1.1	0.9				
	4049	1	0.0	0.0	0.0	0.89	0	1.0	0.0	220.0	5	1.1	0.9				
	4054	1	0.0	0.0	0.0	2.71	0	1.0	0.0	220.0	5	1.1	0.9				
	4056	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4060	1	0.0	0.0	0.0	2.08	0	1.0	0.0	220.0	5	1.1	0.9				
	4084	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4100	1	0.0	0.0	0.0	1.23	0	1.0	0.0	220.0	5	1.1	0.9				
	4103	1	81.09	12.5	0.0	2.4	0	1.0	0.0	220.0	5	1.1	0.9				
	4110	1	13.01	3.8	0.0	3.5900000000000003	0	1.0	0.0	220.0	5	1.1	0.9				
	4114	1	9.91	5.4	0.0	4.6	0	1.0	0.0	220.0	5	1.1	0.9				
	4118	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4125	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	4127	1	39.14	7.7	0.0	11.68	0	1.0	0.0	220.0	5	1.1	0.9				
	4128	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4134	1	0.0	0.0	0.0	0.09	0	1.0	0.0	220.0	5	1.1	0.9				
	4141	1	-0.62	0.0	0.0	75.020288	0	1.0	0.0	380.0	5	1.1	0.9				
	4143	1	11.11	4.1	0.0	0.8	0	1.0	0.0	220.0	5	1.1	0.9				
	4144	1	310.2	4.5	0.0	8.51	0	1.0	0.0	220.0	5	1.1	0.9				
	4157	1	0.0	0.0	0.0	1.2	0	1.0	0.0	220.0	5	1.1	0.9				
	4185	1	87.5	21.3	0.0	7.519999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	4186	1	0.0	0.0	0.0	5.06	0	1.0	0.0	220.0	5	1.1	0.9				
	4189	1	200.65	30.72	0.0	9.72	0	1.0	0.0	220.0	5	1.1	0.9				
	4196	1	-3.2	-1.05	0.0	48.471563	0	1.0	0.0	380.0	5	1.1	0.9				
	4197	1	9.01	4.9	0.0	0.64	0	1.0	0.0	220.0	5	1.1	0.9				
	4205	1	5.81	1.7000000000000002	0.0	0.42	0	1.0	0.0	220.0	5	1.1	0.9				
	4215	1	0.0	0.0	0.0	17.29	0	1.0	0.0	220.0	5	1.1	0.9				
	4231	3	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	4234	1	0.0	0.0	0.0	8.95	0	1.0	0.0	220.0	5	1.1	0.9				
	4235	1	0.0	0.0	0.0	12.68	0	1.0	0.0	220.0	5	1.1	0.9				
	4239	1	190.7	52.0	0.0	20.57	0	1.0	0.0	220.0	5	1.1	0.9				
	4245	1	24.93	9.6	0.0	0.09	0	1.0	0.0	220.0	5	1.1	0.9				
	4251	1	47.15	15.7	0.0	5.41	0	1.0	0.0	220.0	5	1.1	0.9				
	4267	1	70.78	19.6	0.0	7.9	0	1.0	0.0	220.0	5	1.1	0.9				
	4281	1	0.0	0.0	0.0	11.4	0	1.0	0.0	220.0	5	1.1	0.9				
	4300	1	81.49	25.1	0.0	0.36	0	1.0	0.0	220.0	5	1.1	0.9				
	4301	1	0.0	0.0	0.0	2.27	0	1.0	0.0	220.0	5	1.1	0.9				
	4306	1	0.0	0.0	0.0	0.3	0	1.0	0.0	380.0	5	1.1	0.9				
	4313	1	133.4	29.4	0.0	10.87	0	1.0	0.0	220.0	5	1.1	0.9				
	4314	1	26.13	2.7	0.0	1.7000000000000002	0	1.0	0.0	220.0	5	1.1	0.9				
	4324	1	307.42	-38.3	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4331	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4339	1	0.0	0.0	0.0	42.345005	0	1.0	0.0	380.0	5	1.1	0.9				
	4353	1	165.8	44.0	0.0	6.15	0	1.0	0.0	220.0	5	1.1	0.9				
	4355	1	65.07	15.0	0.0	1.37	0	1.0	0.0	220.0	5	1.1	0.9				
	4357	1	235.0	58.9	0.0	14.469999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	4368	1	90.6	15.8	0.0	7.99	0	1.0	0.0	220.0	5	1.1	0.9				
	4395	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4402	1	0.0	0.0	0.0	1.02	0	1.0	0.0	220.0	5	1.1	0.9				
	4410	1	45.05	13.200000000000001	0.0	44.93	0	1.0	0.0	220.0	5	1.1	0.9				
	4418	1	0.0	0.0	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	4419	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	4426	1	485.50000000000006	-63.38	0.0	34.92	0	1.0	0.0	220.0	5	1.1	0.9				
	4432	1	0.0	0.0	0.0	0.8	0	1.0	0.0	220.0	5	1.1	0.9				
	4435	1	0.0	0.0	0.0	102.21772600000001	0	1.0	0.0	380.0	5	1.1	0.9				
	4454	1	0.0	0.0	0.0	1.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4480	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4482	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4484	1	69.78	25.0	0.0	14.24	0	1.0	0.0	220.0	5	1.1	0.9				
	4491	1	0.0	0.0	0.0	1.7500000000000002	0	1.0	0.0	220.0	5	1.1	0.9				
	4494	1	0.0	0.0	0.0	55.51461799999999	0	1.0	0.0	380.0	5	1.1	0.9				
	4504	1	170.1	-9.3	0.0	5.97	0	1.0	0.0	220.0	5	1.1	0.9				
	4505	1	95.51	17.1	0.0	8.5	0	1.0	0.0	220.0	5	1.1	0.9				
	4506	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4511	1	81.89	19.9	0.0	5.1	0	1.0	0.0	220.0	5	1.1	0.9				
	4513	1	92.1	29.5	0.0	3.1400000000000006	0	1.0	0.0	220.0	5	1.1	0.9				
	4520	1	0.0	0.0	0.0	0.9399999999999998	0	1.0	0.0	220.0	5	1.1	0.9				
	4525	1	0.0	0.0	0.0	6.12	0	1.0	0.0	220.0	5	1.1	0.9				
	4529	1	48.48	8.7	0.0	10.14	0	1.0	0.0	220.0	5	1.1	0.9				
	4541	1	0.0	0.0	0.0	150.797812	0	1.0	0.0	380.0	5	1.1	0.9				
	4544	1	0.0	0.0	0.0	14.64	0	1.0	0.0	220.0	5	1.1	0.9				
	4549	1	0.0	0.0	0.0	0.3	0	1.0	0.0	220.0	5	1.1	0.9				
	4550	1	0.0	0.0	0.0	124.2	0	1.0	0.0	380.0	5	1.1	0.9				
	4554	1	119.0	21.9	0.0	0.95	0	1.0	0.0	220.0	5	1.1	0.9				
	4562	1	130.5	25.7	0.0	2.27	0	1.0	0.0	220.0	5	1.1	0.9				
	4566	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4580	1	11.01	3.9	0.0	7.980000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	4594	1	-1.73	-1.71	0.0	22.062314	0	1.0	0.0	380.0	5	1.1	0.9				
	4598	1	0.0	0.0	0.0	52.958443	0	1.0	0.0	380.0	5	1.1	0.9				
	4615	1	42.55	17.6	0.0	1.2	0	1.0	0.0	220.0	5	1.1	0.9				
	4623	1	0.0	0.0	0.0	80.388213	0	1.0	0.0	380.0	5	1.1	0.9				
	4624	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4656	1	93.9	-0.4	0.0	3.66	0	1.0	0.0	220.0	5	1.1	0.9				
	4661	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4674	1	124.0	29.2	0.0	0.53	0	1.0	0.0	220.0	5	1.1	0.9				
	4679	1	102.70000000000002	17.8	0.0	48.05	0	1.0	0.0	220.0	5	1.1	0.9				
	4683	1	38.84	8.5	0.0	7.31	0	1.0	0.0	220.0	5	1.1	0.9				
	4685	1	46.15	11.2	0.0	10.16	0	1.0	0.0	220.0	5	1.1	0.9				
	4689	1	109.7	15.0	0.0	30.97	0	1.0	0.0	220.0	5	1.1	0.9				
	4701	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	4710	1	195.4	76.84	0.0	8.59	0	1.0	0.0	220.0	5	1.1	0.9				
	4711	1	0.0	0.0	0.0	16.11	0	1.0	0.0	220.0	5	1.1	0.9				
	4725	1	4.91	1.6	0.0	4.15	0	1.0	0.0	220.0	5	1.1	0.9				
	4728	1	3.1	0.1	0.0	1.34	0	1.0	0.0	220.0	5	1.1	0.9				
	4729	1	0.0	0.0	0.0	2.38	0	1.0	0.0	220.0	5	1.1	0.9				
	4734	1	0.0	0.0	0.0	25.339116	0	1.0	0.0	380.0	5	1.1	0.9				
	4738	1	101.88999999999999	25.72	0.0	5.11	0	1.0	0.0	220.0	5	1.1	0.9				
	4747	1	93.3	27.800000000000004	0.0	6.1	0	1.0	0.0	220.0	5	1.1	0.9				
	4748	1	0.0	0.0	0.0	1.49	0	1.0	0.0	220.0	5	1.1	0.9				
	4765	1	33.04	10.1	0.0	0.43	0	1.0	0.0	220.0	5	1.1	0.9				
	4783	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4787	1	71.98	27.1	0.0	7.200000000000001	0	1.0	0.0	380.0	5	1.1	0.9				
	4816	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4819	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	4823	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4826	1	103.60000000000001	16.0	0.0	11.22	0	1.0	0.0	220.0	5	1.1	0.9				
	4829	1	171.9	39.1	0.0	4.23	0	1.0	0.0	220.0	5	1.1	0.9				
	4831	1	130.4	44.33	0.0	5.22	0	1.0	0.0	220.0	5	1.1	0.9				
	4850	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4852	1	45.55	-59.9	0.0	30.04	0	1.0	0.0	220.0	5	1.1	0.9				
	4864	1	-28.21	-6.0	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	4867	1	65.77	27.3	0.0	0.49	0	1.0	0.0	220.0	5	1.1	0.9				
	4874	1	-0.58	-53.03	0.0	6.849999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	4880	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4885	1	166.4	50.4	0.0	1.23	0	1.0	0.0	220.0	5	1.1	0.9				
	4889	1	74.98	19.8	0.0	6.47	0	1.0	0.0	220.0	5	1.1	0.9				
	4907	1	125.16000000000001	29.2	0.0	2.69	0	1.0	0.0	220.0	5	1.1	0.9				
	4908	1	50.06	9.9	0.0	11.56	0	1.0	0.0	220.0	5	1.1	0.9				
	4914	1	14.91	-8.73	0.0	34.66	0	1.0	0.0	220.0	5	1.1	0.9				
	4918	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4925	1	0.0	0.0	0.0	0.3	0	1.0	0.0	220.0	5	1.1	0.9				
	4936	1	312.2	28.000000000000004	0.0	48.6	0	1.0	0.0	220.0	5	1.1	0.9				
	4939	1	56.76	31.1	0.0	0.37	0	1.0	0.0	220.0	5	1.1	0.9				
	4942	1	109.89999999999999	33.6	0.0	3.72	0	1.0	0.0	220.0	5	1.1	0.9				
	4950	1	218.7	-9.1	0.0	49.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4951	1	183.95	-6.47	0.0	5.74	0	1.0	0.0	220.0	5	1.1	0.9				
	4952	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	4970	1	0.0	0.0	0.0	171.931977	0	1.0	0.0	380.0	5	1.1	0.9				
	4974	1	89.08	26.899999999999995	0.0	4.68	0	1.0	0.0	220.0	5	1.1	0.9				
	5002	1	0.0	0.0	0.0	4.34	0	1.0	0.0	220.0	5	1.1	0.9				
	5003	1	17.87	-8.59	0.0	0.21	0	1.0	0.0	220.0	5	1.1	0.9				
	5004	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5007	1	0.0	0.0	0.0	40.291745	0	1.0	0.0	380.0	5	1.1	0.9				
	5016	1	0.0	0.0	0.0	8.347383	0	1.0	0.0	380.0	5	1.1	0.9				
	5019	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5049	1	136.6	28.999999999999996	0.0	2.05	0	1.0	0.0	220.0	5	1.1	0.9				
	5051	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5067	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	5077	1	30.930000000000003	5.8	0.0	4.45	0	1.0	0.0	220.0	5	1.1	0.9				
	5083	1	80.39	10.8	0.0	0.35	0	1.0	0.0	220.0	5	1.1	0.9				
	5093	1	70.78	28.000000000000004	0.0	1.49	0	1.0	0.0	220.0	5	1.1	0.9				
	5099	1	0.0	0.0	0.0	9.34	0	1.0	0.0	220.0	5	1.1	0.9				
	5106	1	39.94	13.0	0.0	2.47	0	1.0	0.0	220.0	5	1.1	0.9				
	5110	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5120	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5131	1	0.0	0.0	0.0	7.84	0	1.0	0.0	220.0	5	1.1	0.9				
	5137	1	16.92	0.0	0.0	0.57	0	1.0	0.0	220.0	5	1.1	0.9				
	5144	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	5146	1	229.9	48.9	0.0	8.36	0	1.0	0.0	220.0	5	1.1	0.9				
	5174	1	0.0	0.0	0.0	8.19	0	1.0	0.0	220.0	5	1.1	0.9				
	5179	1	179.8	5.67	0.0	12.83	0	1.0	0.0	220.0	5	1.1	0.9				
	5182	1	0.0	0.0	0.0	0.18	0	1.0	0.0	220.0	5	1.1	0.9				
	5212	1	0.0	0.0	0.0	0.2	0	1.0	0.0	220.0	5	1.1	0.9				
	5213	1	246.8	36.3	0.0	16.01	0	1.0	0.0	220.0	5	1.1	0.9				
	5215	1	0.0	0.0	0.0	0.89	0	1.0	0.0	220.0	5	1.1	0.9				
	5233	1	0.0	0.0	0.0	14.04	0	1.0	0.0	220.0	5	1.1	0.9				
	5237	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5241	1	0.0	0.0	0.0	70.905048	0	1.0	0.0	380.0	5	1.1	0.9				
	5256	1	91.0	36.0	0.0	5.47	0	1.0	0.0	220.0	5	1.1	0.9				
	5257	1	0.0	0.0	0.0	0.18	0	1.0	0.0	220.0	5	1.1	0.9				
	5270	1	0.0	0.0	0.0	7.400000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	5278	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5286	1	17.22	5.1	0.0	0.9899999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	5288	1	0.0	0.0	0.0	3.06	0	1.0	0.0	380.0	5	1.1	0.9				
	5297	1	55.26	11.0	0.0	7.68	0	1.0	0.0	220.0	5	1.1	0.9				
	5300	1	0.0	0.0	0.0	1.3	0	1.0	0.0	220.0	5	1.1	0.9				
	5308	1	0.0	0.0	0.0	42.19206	0	1.0	0.0	380.0	5	1.1	0.9				
	5317	1	293.2	87.4	0.0	26.36	0	1.0	0.0	220.0	5	1.1	0.9				
	5334	1	17.52	6.6000000000000005	0.0	3.7900000000000005	0	1.0	0.0	220.0	5	1.1	0.9				
	5340	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5341	1	64.27	17.5	0.0	0.43	0	1.0	0.0	220.0	5	1.1	0.9				
	5350	1	0.0	0.0	0.0	28.208233	0	1.0	0.0	380.0	5	1.1	0.9				
	5351	1	0.0	0.0	0.0	3.2799999999999994	0	1.0	0.0	220.0	5	1.1	0.9				
	5354	1	70.18	19.5	0.0	3.5900000000000003	0	1.0	0.0	220.0	5	1.1	0.9				
	5362	1	152.73	-17.2	0.0	45.85	0	1.0	0.0	220.0	5	1.1	0.9				
	5365	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5379	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.3	0.7				
	5383	1	0.0	0.0	0.0	24.7	0	1.0	0.0	220.0	5	1.1	0.9				
	5388	1	159.5	42.0	0.0	2.3	0	1.0	0.0	220.0	5	1.1	0.9				
	5393	1	0.0	0.0	0.0	9.43	0	1.0	0.0	220.0	5	1.1	0.9				
	5395	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5400	1	241.62	52.78	0.0	0.8199999999999998	0	1.0	0.0	220.0	5	1.1	0.9				
	5410	1	69.78	26.0	0.0	5.18	0	1.0	0.0	220.0	5	1.1	0.9				
	5413	1	0.0	0.0	0.0	5.57	0	1.0	0.0	220.0	5	1.1	0.9				
	5417	1	32.74	5.3	0.0	3.07	0	1.0	0.0	220.0	5	1.1	0.9				
	5418	1	0.0	0.0	0.0	3.9599999999999995	0	1.0	0.0	220.0	5	1.1	0.9				
	5419	1	349.3	144.3	0.0	0.54	0	1.0	0.0	220.0	5	1.1	0.9				
	5420	1	56.96	1.94	0.0	26.479999999999997	0	1.0	0.0	380.0	5	1.1	0.9				
	5421	1	0.0	0.0	0.0	0.9199999999999999	0	1.0	0.0	380.0	5	1.1	0.9				
	5441	1	138.01	34.55	0.0	8.44	0	1.0	0.0	220.0	5	1.1	0.9				
	5455	1	0.0	0.0	0.0	5.27	0	1.0	0.0	220.0	5	1.1	0.9				
	5458	1	0.0	0.0	0.0	9.09	0	1.0	0.0	220.0	5	1.1	0.9				
	5460	1	-15.89	-6.419999999999999	0.0	38.657071	0	1.0	0.0	380.0	5	1.1	0.9				
	5461	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	5469	1	106.59999999999998	-18.8	0.0	4.1	0	1.0	0.0	220.0	5	1.1	0.9				
	5477	1	0.0	0.0	0.0	18.02	0	1.0	0.0	220.0	5	1.1	0.9				
	5481	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	5482	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5486	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	5488	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5490	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	5502	1	0.0	0.0	0.0	0.58	0	1.0	0.0	220.0	5	1.1	0.9				
	5519	1	0.0	0.0	0.0	1.9799999999999998	0	1.0	0.0	220.0	5	1.1	0.9				
	5522	1	0.0	0.0	0.0	1.18	0	1.0	0.0	220.0	5	1.1	0.9				
	5525	1	236.33	59.35	0.0	18.71	0	1.0	0.0	220.0	5	1.1	0.9				
	5529	1	0.0	0.0	0.0	0.36	0	1.0	0.0	220.0	5	1.1	0.9				
	5533	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5546	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5550	1	0.0	0.0	0.0	10.83	0	1.0	0.0	220.0	5	1.1	0.9				
	5564	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5567	1	0.0	0.0	0.0	3.5900000000000003	0	1.0	0.0	220.0	5	1.1	0.9				
	5571	1	0.0	0.0	0.0	1.01	0	1.0	0.0	220.0	5	1.1	0.9				
	5573	1	0.0	0.0	0.0	2.94	0	1.0	0.0	220.0	5	1.1	0.9				
	5574	1	99.7	6.0	0.0	2.06	0	1.0	0.0	220.0	5	1.1	0.9				
	5586	1	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5589	1	0.0	0.0	0.0	173.904854	0	1.0	0.0	380.0	5	1.1	0.9				
	5610	1	99.5	9.2	0.0	27.55	0	1.0	0.0	220.0	5	1.1	0.9				
	5616	1	225.2	35.2	0.0	11.99	0	1.0	0.0	220.0	5	1.1	0.9				
	5627	1	0.0	0.0	0.0	0.53	0	1.0	0.0	220.0	5	1.1	0.9				
	5630	1	0.0	0.0	0.0	11.52	0	1.0	0.0	220.0	5	1.1	0.9				
	5641	1	0.0	0.0	0.0	5.98	0	1.0	0.0	220.0	5	1.1	0.9				
	5648	1	0.0	0.0	0.0	115.52885799999999	0	1.0	0.0	380.0	5	1.1	0.9				
	5653	1	96.59	7.28	0.0	2.52	0	1.0	0.0	220.0	5	1.1	0.9				
	5658	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	5664	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5666	1	124.8	34.7	0.0	3.66	0	1.0	0.0	220.0	5	1.1	0.9				
	5686	1	52.26	19.6	0.0	2.64	0	1.0	0.0	220.0	5	1.1	0.9				
	5688	1	14.12	5.2	0.0	1.44	0	1.0	0.0	220.0	5	1.1	0.9				
	5691	1	195.1	-14.2	0.0	12.89	0	1.0	0.0	220.0	5	1.1	0.9				
	5695	1	142.8	20.3	0.0	6.77	0	1.0	0.0	220.0	5	1.1	0.9				
	5699	1	0.0	0.0	0.0	0.59	0	1.0	0.0	220.0	5	1.1	0.9				
	5709	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	5712	1	183.07	44.65	0.0	2.77	0	1.0	0.0	220.0	5	1.1	0.9				
	5720	1	337.6	-15.4	0.0	6.27	0	1.0	0.0	220.0	5	1.1	0.9				
	5723	1	141.2	45.4	0.0	7.55	0	1.0	0.0	220.0	5	1.1	0.9				
	5735	1	161.3	10.04	0.0	4.38	0	1.0	0.0	220.0	5	1.1	0.9				
	5738	1	0.0	0.0	0.0	8.13	0	1.0	0.0	220.0	5	1.1	0.9				
	5743	1	0.0	0.0	0.0	4.28	0	1.0	0.0	220.0	5	1.1	0.9				
	5753	1	0.0	0.0	0.0	1.81	0	1.0	0.0	220.0	5	1.1	0.9				
	5764	1	99.4	4.3	0.0	3.6900000000000004	0	1.0	0.0	220.0	5	1.1	0.9				
	5781	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	5789	1	0.0	0.0	0.0	0.35	0	1.0	0.0	220.0	5	1.1	0.9				
	5799	1	0.0	0.0	0.0	1.38	0	1.0	0.0	220.0	5	1.1	0.9				
	5803	1	0.0	0.0	0.0	0.35	0	1.0	0.0	220.0	5	1.1	0.9				
	5814	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5836	1	244.09	48.92	0.0	5.96	0	1.0	0.0	220.0	5	1.1	0.9				
	5837	1	0.0	0.0	0.0	132.04744	0	1.0	0.0	380.0	5	1.1	0.9				
	5853	1	122.50000000000001	38.9	0.0	0.84	0	1.0	0.0	220.0	5	1.1	0.9				
	5856	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5857	1	78.39	21.2	0.0	0.97	0	1.0	0.0	220.0	5	1.1	0.9				
	5881	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5891	1	14.02	5.5	0.0	3.3000000000000003	0	1.0	0.0	220.0	5	1.1	0.9				
	5907	1	186.1	14.800000000000002	0.0	17.28	0	1.0	0.0	220.0	5	1.1	0.9				
	5918	1	73.83	16.41	0.0	15.770000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	5926	1	0.0	0.0	0.0	3.9800000000000004	0	1.0	0.0	220.0	5	1.1	0.9				
	5935	1	0.0	0.0	0.0	5.75	0	1.0	0.0	220.0	5	1.1	0.9				
	5940	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	5944	1	71.88	21.7	0.0	9.63	0	1.0	0.0	220.0	5	1.1	0.9				
	5957	1	208.06	36.6	0.0	3.55	0	1.0	0.0	220.0	5	1.1	0.9				
	5971	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.3	0.7				
	5983	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	5987	1	24.04	1.68	0.0	4.02	0	1.0	0.0	220.0	5	1.1	0.9				
	5990	1	0.0	0.0	0.0	4.53	0	1.0	0.0	220.0	5	1.1	0.9				
	5993	1	0.0	0.0	0.0	2.75	0	1.0	0.0	220.0	5	1.1	0.9				
	5994	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6010	1	0.0	0.0	0.0	1.35	0	1.0	0.0	220.0	5	1.1	0.9				
	6031	1	0.0	0.0	0.0	2.22	0	1.0	0.0	220.0	5	1.1	0.9				
	6036	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	6041	1	0.0	0.0	0.0	0.53	0	1.0	0.0	220.0	5	1.1	0.9				
	6053	1	412.1	79.3	0.0	7.73	0	1.0	0.0	220.0	5	1.1	0.9				
	6071	1	163.5	35.6	0.0	4.59	0	1.0	0.0	220.0	5	1.1	0.9				
	6101	1	103.0	40.2	0.0	1.13	0	1.0	0.0	220.0	5	1.1	0.9				
	6104	1	93.12	4.99	0.0	0.18	0	1.0	0.0	220.0	5	1.1	0.9				
	6110	1	78.59	16.0	0.0	1.87	0	1.0	0.0	220.0	5	1.1	0.9				
	6112	1	45.28	15.27	0.0	7.88	0	1.0	0.0	220.0	5	1.1	0.9				
	6114	1	0.0	0.0	0.0	8.78	0	1.0	0.0	220.0	5	1.1	0.9				
	6115	1	0.0	0.0	0.0	1.18	0	1.0	0.0	220.0	5	1.1	0.9				
	6119	1	221.25	72.56	0.0	8.23	0	1.0	0.0	220.0	5	1.1	0.9				
	6146	1	0.0	0.0	0.0	3.15	0	1.0	0.0	220.0	5	1.1	0.9				
	6151	1	60.67	33.2	0.0	0.31	0	1.0	0.0	220.0	5	1.1	0.9				
	6153	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	6163	1	0.0	0.0	0.0	4.96	0	1.0	0.0	220.0	5	1.1	0.9				
	6168	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6178	1	91.0	28.4	0.0	10.57	0	1.0	0.0	220.0	5	1.1	0.9				
	6194	1	0.0	0.0	0.0	3.1400000000000006	0	1.0	0.0	220.0	5	1.1	0.9				
	6199	1	-4.82	-0.88	0.0	224.85	0	1.0	0.0	380.0	5	1.1	0.9				
	6203	1	14.02	5.6	0.0	2.34	0	1.0	0.0	220.0	5	1.1	0.9				
	6206	1	-7.62	-2.52	0.0	33.197994	0	1.0	0.0	380.0	5	1.1	0.9				
	6219	1	0.0	0.0	0.0	0.22	0	1.0	0.0	220.0	5	1.1	0.9				
	6220	1	231.9	27.6	0.0	0.36	0	1.0	0.0	220.0	5	1.1	0.9				
	6224	1	0.0	0.0	0.0	58.990785	0	1.0	0.0	380.0	5	1.1	0.9				
	6231	1	0.0	0.0	0.0	11.5	0	1.0	0.0	220.0	5	1.1	0.9				
	6232	1	49.25	12.0	0.0	7.28	0	1.0	0.0	220.0	5	1.1	0.9				
	6240	1	0.0	0.0	0.0	6.309999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	6246	1	1769.94	-353.95	0.0	62.59	0	1.0	0.0	380.0	5	1.1	0.9				
	6252	1	164.7	44.5	0.0	3.6699999999999995	0	1.0	0.0	220.0	5	1.1	0.9				
	6253	1	128.8	29.299999999999997	0.0	26.74	0	1.0	0.0	220.0	5	1.1	0.9				
	6267	1	91.3	18.1	0.0	3.05	0	1.0	0.0	220.0	5	1.1	0.9				
	6271	1	3.7000000000000006	2.6	0.0	4.45	0	1.0	0.0	220.0	5	1.1	0.9				
	6290	1	47.65	20.4	0.0	3.63	0	1.0	0.0	220.0	5	1.1	0.9				
	6291	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6306	1	0.0	0.0	0.0	2.13	0	1.0	0.0	220.0	5	1.1	0.9				
	6308	1	0.0	0.0	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	6313	1	48.95	14.899999999999999	0.0	4.04	0	1.0	0.0	220.0	5	1.1	0.9				
	6331	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6332	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6337	1	0.0	0.0	0.0	8.26	0	1.0	0.0	380.0	5	1.1	0.9				
	6351	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6357	1	430.79999999999995	107.89999999999999	0.0	11.64	0	1.0	0.0	220.0	5	1.1	0.9				
	6368	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6371	1	0.0	0.0	0.0	0.35	0	1.0	0.0	220.0	5	1.1	0.9				
	6376	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6382	1	75.43	10.49	0.0	7.91	0	1.0	0.0	220.0	5	1.1	0.9				
	6384	1	159.9	47.4	0.0	3.65	0	1.0	0.0	220.0	5	1.1	0.9				
	6405	1	76.48	19.8	0.0	5.41	0	1.0	0.0	220.0	5	1.1	0.9				
	6416	1	67.67	16.4	0.0	3.7000000000000006	0	1.0	0.0	220.0	5	1.1	0.9				
	6426	1	10.21	3.8	0.0	4.6	0	1.0	0.0	220.0	5	1.1	0.9				
	6427	1	83.19	22.9	0.0	28.499999999999996	0	1.0	0.0	380.0	5	1.1	0.9				
	6429	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6430	1	0.0	0.0	0.0	6.03	0	1.0	0.0	220.0	5	1.1	0.9				
	6450	1	5.51	2.1	0.0	1.92	0	1.0	0.0	220.0	5	1.1	0.9				
	6455	1	20.52	13.3	0.0	0.17	0	1.0	0.0	220.0	5	1.1	0.9				
	6472	1	0.0	0.0	0.0	9.93	0	1.0	0.0	220.0	5	1.1	0.9				
	6474	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6475	1	0.0	0.0	0.0	149.047157	0	1.0	0.0	380.0	5	1.1	0.9				
	6478	1	141.2	34.8	0.0	2.37	0	1.0	0.0	220.0	5	1.1	0.9				
	6486	1	31.739999999999995	17.4	0.0	0.89	0	1.0	0.0	220.0	5	1.1	0.9				
	6495	1	49.66	12.3	0.0	2.2	0	1.0	0.0	220.0	5	1.1	0.9				
	6510	1	88.2	26.700000000000003	0.0	8.91	0	1.0	0.0	220.0	5	1.1	0.9				
	6516	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6521	1	0.0	0.0	0.0	2.3	0	1.0	0.0	220.0	5	1.1	0.9				
	6532	1	120.69000000000001	18.1	0.0	15.46	0	1.0	0.0	220.0	5	1.1	0.9				
	6552	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6555	1	-37.81	-21.64	0.0	83.362314	0	1.0	0.0	380.0	5	1.1	0.9				
	6556	1	0.0	0.0	0.0	4.61	0	1.0	0.0	220.0	5	1.1	0.9				
	6563	1	0.0	0.0	0.0	8.94	0	1.0	0.0	220.0	5	1.1	0.9				
	6565	1	0.0	0.0	0.0	4.05	0	1.0	0.0	220.0	5	1.1	0.9				
	6570	1	0.0	0.0	0.0	32.43	0	1.0	0.0	220.0	5	1.1	0.9				
	6581	1	153.8	23.4	0.0	87.73	0	1.0	0.0	380.0	5	1.1	0.9				
	6612	1	41.14	15.25	0.0	3.9599999999999995	0	1.0	0.0	220.0	5	1.1	0.9				
	6616	1	0.0	0.0	0.0	3.06	0	1.0	0.0	220.0	5	1.1	0.9				
	6619	1	0.0	0.0	0.0	10.67	0	1.0	0.0	220.0	5	1.1	0.9				
	6624	1	-37.33	-11.88	0.0	145.18	0	1.0	0.0	380.0	5	1.1	0.9				
	6629	1	62.63000000000001	16.3	0.0	2.03	0	1.0	0.0	220.0	5	1.1	0.9				
	6630	1	134.1	24.8	0.0	13.73	0	1.0	0.0	220.0	5	1.1	0.9				
	6636	1	0.0	0.0	0.0	0.31	0	1.0	0.0	220.0	5	1.1	0.9				
	6638	1	61.64999999999999	10.24	0.0	3.4799999999999995	0	1.0	0.0	220.0	5	1.1	0.9				
	6639	1	388.04	52.61	0.0	2.87	0	1.0	0.0	220.0	5	1.1	0.9				
	6648	1	-26.030000000000005	-0.84	0.0	0.1	0	1.0	0.0	220.0	5	1.1	0.9				
	6664	1	0.0	0.0	0.0	10.68	0	1.0	0.0	220.0	5	1.1	0.9				
	6675	1	37.94	7.5	0.0	11.89	0	1.0	0.0	220.0	5	1.1	0.9				
	6684	1	0.0	0.0	0.0	9.84	0	1.0	0.0	220.0	5	1.1	0.9				
	6691	1	42.55	12.5	0.0	1.26	0	1.0	0.0	220.0	5	1.1	0.9				
	6692	1	10.33	3.3000000000000003	0.0	4.65	0	1.0	0.0	220.0	5	1.1	0.9				
	6697	1	309.0	74.5	0.0	3.6900000000000004	0	1.0	0.0	220.0	5	1.1	0.9				
	6714	1	0.0	0.0	0.0	0.3	0	1.0	0.0	220.0	5	1.1	0.9				
	6723	1	0.0	0.0	0.0	1.58	0	1.0	0.0	220.0	5	1.1	0.9				
	6730	1	0.0	0.0	0.0	2.18	0	1.0	0.0	220.0	5	1.1	0.9				
	6734	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6735	1	0.0	0.0	0.0	0.4	0	1.0	0.0	380.0	5	1.1	0.9				
	6737	1	0.0	0.0	0.0	9.74	0	1.0	0.0	220.0	5	1.1	0.9				
	6738	1	-4.91	-2.53	0.0	120.57681200000002	0	1.0	0.0	380.0	5	1.1	0.9				
	6742	1	137.4	23.9	0.0	7.26	0	1.0	0.0	220.0	5	1.1	0.9				
	6744	1	244.12000000000003	95.29	0.0	7.55	0	1.0	0.0	220.0	5	1.1	0.9				
	6757	1	0.0	0.0	0.0	6.570000000000001	0	1.0	0.0	380.0	5	1.1	0.9				
	6763	1	0.0	0.0	0.0	5.46	0	1.0	0.0	220.0	5	1.1	0.9				
	6772	1	61.370000000000005	23.2	0.0	0.22	0	1.0	0.0	220.0	5	1.1	0.9				
	6773	1	0.0	0.0	0.0	2.18	0	1.0	0.0	220.0	5	1.1	0.9				
	6785	1	0.0	0.0	0.0	8.9	0	1.0	0.0	220.0	5	1.1	0.9				
	6791	1	46.35	9.1	0.0	18.2	0	1.0	0.0	220.0	5	1.1	0.9				
	6802	1	0.0	0.0	0.0	7.429999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	6806	1	135.84	15.97	0.0	4.57	0	1.0	0.0	220.0	5	1.1	0.9				
	6807	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6816	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6820	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6828	1	58.160000000000004	16.5	0.0	6.24	0	1.0	0.0	220.0	5	1.1	0.9				
	6831	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6837	1	47.75	11.0	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	6842	1	98.0	21.7	0.0	6.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6844	1	0.0	0.0	0.0	1.04	0	1.0	0.0	220.0	5	1.1	0.9				
	6845	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6846	1	44.35	19.3	0.0	3.25	0	1.0	0.0	220.0	5	1.1	0.9				
	6852	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6854	1	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6857	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	6880	1	0.0	0.0	0.0	1.36	0	1.0	0.0	220.0	5	1.1	0.9				
	6887	1	0.0	0.0	0.0	3.1300000000000003	0	1.0	0.0	220.0	5	1.1	0.9				
	6888	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6889	1	-12.49	-5.83	0.0	6.235224	0	1.0	0.0	380.0	5	1.1	0.9				
	6891	1	135.61	26.86	0.0	1.9299999999999997	0	1.0	0.0	220.0	5	1.1	0.9				
	6897	1	176.8	39.4	0.0	28.24	0	1.0	0.0	380.0	5	1.1	0.9				
	6901	1	-37.84	-19.23	0.0	28.140258000000003	0	1.0	0.0	380.0	5	1.1	0.9				
	6908	1	0.0	0.0	0.0	3.01	0	1.0	0.0	220.0	5	1.1	0.9				
	6909	1	122.50000000000001	8.7	0.0	15.85	0	1.0	0.0	220.0	5	1.1	0.9				
	6921	1	-37.34	-13.33	0.0	251.52966499999997	0	1.0	0.0	380.0	5	1.1	0.9				
	6922	1	113.6	44.7	0.0	1.91	0	1.0	0.0	220.0	5	1.1	0.9				
	6926	1	124.50000000000001	101.4	0.0	0.53	0	1.0	0.0	220.0	5	1.1	0.9				
	6940	1	0.0	0.0	0.0	10.46	0	1.0	0.0	220.0	5	1.1	0.9				
	6947	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6952	1	180.9	33.2	0.0	29.17	0	1.0	0.0	220.0	5	1.1	0.9				
	6954	1	18.12	10.0	0.0	1.03	0	1.0	0.0	220.0	5	1.1	0.9				
	6961	1	56.56	18.4	0.0	3.29	0	1.0	0.0	220.0	5	1.1	0.9				
	6969	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6982	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	6989	1	0.0	0.0	0.0	1.91	0	1.0	0.0	220.0	5	1.1	0.9				
	6990	1	0.0	0.0	0.0	4.54	0	1.0	0.0	220.0	5	1.1	0.9				
	7014	1	0.0	0.0	0.0	0.3	0	1.0	0.0	220.0	5	1.1	0.9				
	7019	1	52.56000000000001	12.8	0.0	2.87	0	1.0	0.0	220.0	5	1.1	0.9				
	7021	1	226.8	53.29999999999999	0.0	3.26	0	1.0	0.0	220.0	5	1.1	0.9				
	7030	1	0.0	0.0	0.0	0.19	0	1.0	0.0	220.0	5	1.1	0.9				
	7036	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7042	1	220.98	91.0	0.0	1.16	0	1.0	0.0	220.0	5	1.1	0.9				
	7047	1	339.9	70.5	0.0	28.910000000000004	0	1.0	0.0	220.0	5	1.1	0.9				
	7049	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7050	1	120.0	26.0	0.0	22.01	0	1.0	0.0	220.0	5	1.1	0.9				
	7052	1	111.00000000000001	36.6	0.0	2.21	0	1.0	0.0	220.0	5	1.1	0.9				
	7056	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	7069	1	258.79	42.82	0.0	9.28	0	1.0	0.0	220.0	5	1.1	0.9				
	7070	1	142.9	25.8	0.0	24.18	0	1.0	0.0	220.0	5	1.1	0.9				
	7076	1	0.0	0.0	0.0	0.36	0	1.0	0.0	220.0	5	1.1	0.9				
	7092	1	44.65	8.8	0.0	20.17	0	1.0	0.0	220.0	5	1.1	0.9				
	7098	1	0.0	0.0	0.0	7.17	0	1.0	0.0	220.0	5	1.1	0.9				
	7115	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7119	1	149.53	34.9	0.0	8.9	0	1.0	0.0	220.0	5	1.1	0.9				
	7124	1	0.0	0.0	0.0	16.73	0	1.0	0.0	220.0	5	1.1	0.9				
	7129	1	33.34	5.0	0.0	0.38	0	1.0	0.0	220.0	5	1.1	0.9				
	7132	1	222.00000000000003	90.5	0.0	0.16	0	1.0	0.0	220.0	5	1.1	0.9				
	7133	1	102.3	19.0	0.0	1.8399999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	7144	1	8.48	-1.82	0.0	0.37	0	1.0	0.0	220.0	5	1.1	0.9				
	7148	1	0.0	0.0	0.0	10.89	0	1.0	0.0	220.0	5	1.1	0.9				
	7159	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	7162	1	0.0	0.0	0.0	2.48	0	1.0	0.0	220.0	5	1.1	0.9				
	7163	1	0.0	0.0	0.0	2.9	0	1.0	0.0	220.0	5	1.1	0.9				
	7164	1	-18.6	-6.72	0.0	152.683271	0	1.0	0.0	380.0	5	1.1	0.9				
	7165	1	0.0	0.0	0.0	9.26	0	1.0	0.0	220.0	5	1.1	0.9				
	7178	1	0.0	0.0	0.0	2.45	0	1.0	0.0	220.0	5	1.1	0.9				
	7183	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.3	0.7				
	7202	1	18.62	6.1	0.0	2.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7209	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7222	1	0.0	0.0	0.0	5.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7226	1	144.0	31.3	0.0	3.18	0	1.0	0.0	220.0	5	1.1	0.9				
	7231	1	0.0	0.0	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	7253	1	7.51	3.1	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7256	1	392.25	92.02	0.0	9.45	0	1.0	0.0	220.0	5	1.1	0.9				
	7259	1	82.39	0.0	0.0	0.15	0	1.0	0.0	220.0	5	1.1	0.9				
	7264	1	0.0	0.0	0.0	3.42	0	1.0	0.0	220.0	5	1.1	0.9				
	7266	1	0.0	0.0	0.0	2.12	0	1.0	0.0	220.0	5	1.1	0.9				
	7267	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	7273	1	219.59999999999997	36.4	0.0	17.89	0	1.0	0.0	220.0	5	1.1	0.9				
	7274	1	54.93	16.5	0.0	6.75	0	1.0	0.0	220.0	5	1.1	0.9				
	7282	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	7284	1	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7289	1	0.0	0.0	0.0	26.5	0	1.0	0.0	220.0	5	1.1	0.9				
	7309	1	0.0	0.0	0.0	1.32	0	1.0	0.0	220.0	5	1.1	0.9				
	7316	1	0.0	0.0	0.0	0.09	0	1.0	0.0	220.0	5	1.1	0.9				
	7325	1	0.0	0.0	0.0	0.4099999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	7327	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7328	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	7338	1	0.0	0.0	0.0	2.98	0	1.0	0.0	220.0	5	1.1	0.9				
	7341	1	37.44	0.0	0.0	0.67	0	1.0	0.0	220.0	5	1.1	0.9				
	7342	1	169.0	70.8	0.0	5.23	0	1.0	0.0	220.0	5	1.1	0.9				
	7351	1	61.67	16.3	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	7353	1	127.3	26.700000000000003	0.0	7.02	0	1.0	0.0	220.0	5	1.1	0.9				
	7361	1	0.0	0.0	0.0	14.29	0	1.0	0.0	220.0	5	1.1	0.9				
	7367	1	1.5	0.4	0.0	0.15	0	1.0	0.0	220.0	5	1.1	0.9				
	7373	1	0.0	0.0	0.0	1.81	0	1.0	0.0	220.0	5	1.1	0.9				
	7377	1	0.0	0.0	0.0	0.63	0	1.0	0.0	220.0	5	1.1	0.9				
	7380	1	105.67	0.56	0.0	18.05	0	1.0	0.0	380.0	5	1.1	0.9				
	7396	1	0.0	0.0	0.0	5.68	0	1.0	0.0	220.0	5	1.1	0.9				
	7422	1	65.67	25.6	0.0	2.34	0	1.0	0.0	220.0	5	1.1	0.9				
	7437	1	18.32	5.3	0.0	7.32	0	1.0	0.0	220.0	5	1.1	0.9				
	7438	1	121.30000000000001	20.7	0.0	2.39	0	1.0	0.0	220.0	5	1.1	0.9				
	7464	1	197.65	28.23	0.0	5.87	0	1.0	0.0	220.0	5	1.1	0.9				
	7466	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7471	1	-18.95	-6.93	0.0	33.11439	0	1.0	0.0	380.0	5	1.1	0.9				
	7473	1	113.44000000000001	71.42	0.0	11.08	0	1.0	0.0	220.0	5	1.1	0.9				
	7474	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7485	1	44.35	10.8	0.0	8.72	0	1.0	0.0	220.0	5	1.1	0.9				
	7491	1	0.0	0.0	0.0	4.29	0	1.0	0.0	220.0	5	1.1	0.9				
	7495	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7507	1	4.0	0.8	0.0	17.65	0	1.0	0.0	220.0	5	1.1	0.9				
	7513	1	0.0	0.0	0.0	38.549494	0	1.0	0.0	380.0	5	1.1	0.9				
	7519	1	97.97	31.8	0.0	5.02	0	1.0	0.0	220.0	5	1.1	0.9				
	7520	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	7522	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	7523	1	0.0	0.0	0.0	2.11	0	1.0	0.0	220.0	5	1.1	0.9				
	7530	1	0.0	0.0	0.0	31.242294000000005	0	1.0	0.0	380.0	5	1.1	0.9				
	7537	1	0.0	0.0	0.0	17.184121	0	1.0	0.0	380.0	5	1.1	0.9				
	7539	1	40.85	15.7	0.0	2.08	0	1.0	0.0	220.0	5	1.1	0.9				
	7541	1	346.42	89.04	0.0	43.55	0	1.0	0.0	380.0	5	1.1	0.9				
	7571	1	0.0	0.0	0.0	13.900000000000002	0	1.0	0.0	220.0	5	1.1	0.9				
	7576	1	0.0	0.0	0.0	0.5	0	1.0	0.0	220.0	5	1.1	0.9				
	7577	1	0.0	0.0	0.0	6.69	0	1.0	0.0	220.0	5	1.1	0.9				
	7579	1	136.9	11.4	0.0	3.05	0	1.0	0.0	220.0	5	1.1	0.9				
	7580	1	0.0	0.0	0.0	0.17	0	1.0	0.0	220.0	5	1.1	0.9				
	7582	1	0.0	0.0	0.0	3.44	0	1.0	0.0	220.0	5	1.1	0.9				
	7583	1	5.01	1.8000000000000003	0.0	3.6799999999999997	0	1.0	0.0	220.0	5	1.1	0.9				
	7599	1	0.0	0.0	0.0	2.13	0	1.0	0.0	220.0	5	1.1	0.9				
	7624	1	32.74	10.5	0.0	1.78	0	1.0	0.0	220.0	5	1.1	0.9				
	7626	1	78.89	45.6	0.0	0.04	0	1.0	0.0	220.0	5	1.1	0.9				
	7635	1	0.0	0.0	0.0	1.86	0	1.0	0.0	220.0	5	1.1	0.9				
	7640	1	68.78	35.0	0.0	34.52	0	1.0	0.0	380.0	5	1.1	0.9				
	7641	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7647	1	0.0	0.0	0.0	0.1	0	1.0	0.0	220.0	5	1.1	0.9				
	7653	1	33.94	11.4	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7663	1	37.14	2.7	0.0	2.33	0	1.0	0.0	220.0	5	1.1	0.9				
	7691	1	0.0	0.0	0.0	96.48	0	1.0	0.0	380.0	5	1.1	0.9				
	7694	1	-14.96	-4.7	0.0	0.04	0	1.0	0.0	220.0	5	1.1	0.9				
	7697	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7700	1	66.17	27.399999999999995	0.0	14.12	0	1.0	0.0	220.0	5	1.1	0.9				
	7702	1	0.0	0.0	0.0	11.68	0	1.0	0.0	220.0	5	1.1	0.9				
	7726	1	0.0	0.0	0.0	2.03	0	1.0	0.0	220.0	5	1.1	0.9				
	7738	1	31.840000000000003	9.2	0.0	5.23	0	1.0	0.0	220.0	5	1.1	0.9				
	7752	1	524.5	126.0	0.0	7.449999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	7766	1	78.89	25.6	0.0	1.6	0	1.0	0.0	220.0	5	1.1	0.9				
	7770	1	207.9	32.36	0.0	8.31	0	1.0	0.0	220.0	5	1.1	0.9				
	7772	1	223.59999999999997	51.800000000000004	0.0	18.45	0	1.0	0.0	220.0	5	1.1	0.9				
	7775	1	151.5	7.9	0.0	5.0	0	1.0	0.0	220.0	5	1.1	0.9				
	7776	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.3	0.7				
	7778	1	153.0	21.5	0.0	28.850000000000005	0	1.0	0.0	380.0	5	1.1	0.9				
	7791	1	0.0	0.0	0.0	1.33	0	1.0	0.0	220.0	5	1.1	0.9				
	7797	1	0.0	0.0	0.0	2.09	0	1.0	0.0	220.0	5	1.1	0.9				
	7808	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	7809	1	169.5	27.699999999999996	0.0	3.04	0	1.0	0.0	220.0	5	1.1	0.9				
	7824	1	9.21	3.4000000000000004	0.0	2.63	0	1.0	0.0	220.0	5	1.1	0.9				
	7831	1	-17.17	-7.1	0.0	57.019803	0	1.0	0.0	380.0	5	1.1	0.9				
	7840	1	-19.28	29.9	0.0	1.6	0	1.0	0.0	220.0	5	1.1	0.9				
	7842	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	7847	1	0.0	0.0	0.0	1.55	0	1.0	0.0	220.0	5	1.1	0.9				
	7857	1	0.0	0.0	0.0	2.36	0	1.0	0.0	220.0	5	1.1	0.9				
	7862	1	0.0	0.0	0.0	9.74	0	1.0	0.0	220.0	5	1.1	0.9				
	7865	1	84.99	19.6	0.0	4.32	0	1.0	0.0	220.0	5	1.1	0.9				
	7873	1	-20.94	-6.16	0.0	11.99	0	1.0	0.0	220.0	5	1.1	0.9				
	7881	1	0.0	0.0	0.0	7.99	0	1.0	0.0	220.0	5	1.1	0.9				
	7883	1	47.55	17.8	0.0	0.32	0	1.0	0.0	220.0	5	1.1	0.9				
	7885	1	142.4	20.0	0.0	2.42	0	1.0	0.0	220.0	5	1.1	0.9				
	7886	1	162.5	42.7	0.0	12.79	0	1.0	0.0	220.0	5	1.1	0.9				
	7892	1	36.94	11.0	0.0	0.52	0	1.0	0.0	220.0	5	1.1	0.9				
	7895	1	338.7	52.5	0.0	11.36	0	1.0	0.0	220.0	5	1.1	0.9				
	7903	1	0.0	0.0	0.0	7.780000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	7905	1	347.1	87.2	0.0	88.35	0	1.0	0.0	380.0	5	1.1	0.9				
	7913	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	7923	1	0.0	0.0	0.0	0.97	0	1.0	0.0	220.0	5	1.1	0.9				
	7937	1	56.06	17.0	0.0	2.4	0	1.0	0.0	220.0	5	1.1	0.9				
	7943	1	38.44	2.0	0.0	0.56	0	1.0	0.0	220.0	5	1.1	0.9				
	7945	1	17.92	5.8	0.0	0.84	0	1.0	0.0	220.0	5	1.1	0.9				
	7955	1	111.6	8.9	0.0	16.19	0	1.0	0.0	220.0	5	1.1	0.9				
	7961	1	50.56	8.1	0.0	8.02	0	1.0	0.0	220.0	5	1.1	0.9				
	7967	1	0.0	0.0	0.0	5.97	0	1.0	0.0	220.0	5	1.1	0.9				
	7972	1	237.9	68.5	0.0	5.12	0	1.0	0.0	220.0	5	1.1	0.9				
	7974	1	234.0	13.100000000000001	0.0	51.03	0	1.0	0.0	220.0	5	1.1	0.9				
	7982	1	112.00000000000001	19.7	0.0	38.04	0	1.0	0.0	220.0	5	1.1	0.9				
	7988	1	-3.55	-1.43	0.0	11.834121	0	1.0	0.0	380.0	5	1.1	0.9				
	7989	1	0.0	0.0	0.0	0.27	0	1.0	0.0	220.0	5	1.1	0.9				
	7994	1	11.91	3.3000000000000003	0.0	6.84	0	1.0	0.0	220.0	5	1.1	0.9				
	7998	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8005	1	0.0	0.0	0.0	16.77	0	1.0	0.0	220.0	5	1.1	0.9				
	8030	1	0.0	0.0	0.0	122.13000000000001	0	1.0	0.0	380.0	5	1.1	0.9				
	8035	1	0.0	0.0	0.0	4.22	0	1.0	0.0	220.0	5	1.1	0.9				
	8043	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8057	1	69.18	9.5	0.0	3.6699999999999995	0	1.0	0.0	220.0	5	1.1	0.9				
	8060	1	0.0	0.0	0.0	9.54	0	1.0	0.0	220.0	5	1.1	0.9				
	8104	1	127.2	40.8	0.0	0.2	0	1.0	0.0	220.0	5	1.1	0.9				
	8107	1	68.18	16.1	0.0	3.35	0	1.0	0.0	220.0	5	1.1	0.9				
	8109	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8112	1	87.9	29.299999999999997	0.0	1.21	0	1.0	0.0	220.0	5	1.1	0.9				
	8128	1	0.0	0.0	0.0	8.1	0	1.0	0.0	380.0	5	1.1	0.9				
	8151	1	0.0	0.0	0.0	14.23	0	1.0	0.0	220.0	5	1.1	0.9				
	8158	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8165	1	0.0	0.0	0.0	2.42	0	1.0	0.0	220.0	5	1.1	0.9				
	8180	1	291.6	47.0	0.0	2.38	0	1.0	0.0	220.0	5	1.1	0.9				
	8189	1	0.0	0.0	0.0	9.54	0	1.0	0.0	220.0	5	1.1	0.9				
	8190	1	0.0	0.0	0.0	0.32	0	1.0	0.0	220.0	5	1.1	0.9				
	8191	1	0.0	0.0	0.0	11.38	0	1.0	0.0	220.0	5	1.1	0.9				
	8195	1	-101.01	-129.29	0.0	37.176703	0	1.0	0.0	380.0	5	1.1	0.9				
	8200	1	0.0	0.0	0.0	39.58	0	1.0	0.0	380.0	5	1.1	0.9				
	8209	1	83.39	16.5	0.0	16.43	0	1.0	0.0	220.0	5	1.1	0.9				
	8214	1	58.97	11.1	0.0	1.05	0	1.0	0.0	220.0	5	1.1	0.9				
	8222	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8225	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8250	1	196.1	32.1	0.0	3.8599999999999994	0	1.0	0.0	220.0	5	1.1	0.9				
	8255	1	39.04	13.100000000000001	0.0	3.2199999999999998	0	1.0	0.0	220.0	5	1.1	0.9				
	8265	1	40.44	20.5	0.0	0.8500000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	8267	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8291	1	0.0	0.0	0.0	6.52	0	1.0	0.0	220.0	5	1.1	0.9				
	8293	1	112.7	14.499999999999998	0.0	1.24	0	1.0	0.0	220.0	5	1.1	0.9				
	8294	1	14.219999999999999	6.3	0.0	0.38	0	1.0	0.0	220.0	5	1.1	0.9				
	8307	1	0.0	0.0	0.0	0.14	0	1.0	0.0	220.0	5	1.1	0.9				
	8310	1	0.0	0.0	0.0	2.46	0	1.0	0.0	220.0	5	1.1	0.9				
	8311	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8312	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8316	1	0.0	0.0	0.0	0.72	0	1.0	0.0	220.0	5	1.1	0.9				
	8328	1	82.39	14.400000000000002	0.0	13.37	0	1.0	0.0	220.0	5	1.1	0.9				
	8331	1	0.0	0.0	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	8334	1	263.96	-98.64	0.0	27.848535	0	1.0	0.0	380.0	5	1.1	0.9				
	8347	1	-2.09	-1.43	0.0	48.358243	0	1.0	0.0	380.0	5	1.1	0.9				
	8361	1	126.54	29.100000000000005	0.0	12.55	0	1.0	0.0	220.0	5	1.1	0.9				
	8367	1	77.99	19.3	0.0	3.04	0	1.0	0.0	220.0	5	1.1	0.9				
	8369	1	0.0	0.0	0.0	1.23	0	1.0	0.0	220.0	5	1.1	0.9				
	8373	1	216.3	-6.9	0.0	2.44	0	1.0	0.0	220.0	5	1.1	0.9				
	8397	1	0.0	0.0	0.0	4.05	0	1.0	0.0	220.0	5	1.1	0.9				
	8405	1	40.75	12.5	0.0	2.61	0	1.0	0.0	220.0	5	1.1	0.9				
	8406	1	0.0	0.0	0.0	14.38	0	1.0	0.0	220.0	5	1.1	0.9				
	8411	1	39.64	9.6	0.0	1.8000000000000003	0	1.0	0.0	220.0	5	1.1	0.9				
	8439	1	380.8	62.8	0.0	7.109999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	8448	1	286.1	89.3	0.0	8.89	0	1.0	0.0	220.0	5	1.1	0.9				
	8458	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8466	1	0.0	0.0	0.0	1.97	0	1.0	0.0	220.0	5	1.1	0.9				
	8467	1	216.2	75.3	0.0	2.74	0	1.0	0.0	220.0	5	1.1	0.9				
	8468	1	21.42	11.8	0.0	28.850000000000005	0	1.0	0.0	380.0	5	1.1	0.9				
	8473	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8475	1	0.0	0.0	0.0	8.35	0	1.0	0.0	220.0	5	1.1	0.9				
	8477	1	0.0	0.0	0.0	2.46	0	1.0	0.0	220.0	5	1.1	0.9				
	8478	1	0.0	0.0	0.0	3.01	0	1.0	0.0	220.0	5	1.1	0.9				
	8485	1	149.0	99.8	0.0	9.27	0	1.0	0.0	220.0	5	1.1	0.9				
	8486	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8487	1	44.45	7.68	0.0	17.83	0	1.0	0.0	380.0	5	1.1	0.9				
	8494	1	235.97000000000003	34.52	0.0	7.15	0	1.0	0.0	380.0	5	1.1	0.9				
	8497	1	38.84	14.2	0.0	3.5000000000000004	0	1.0	0.0	220.0	5	1.1	0.9				
	8507	1	37.44	9.1	0.0	7.870000000000001	0	1.0	0.0	220.0	5	1.1	0.9				
	8511	1	93.6	-43.5	0.0	33.51	0	1.0	0.0	220.0	5	1.1	0.9				
	8515	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8522	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8535	1	72.68	24.3	0.0	3.12	0	1.0	0.0	220.0	5	1.1	0.9				
	8542	1	87.7	26.0	0.0	47.58	0	1.0	0.0	220.0	5	1.1	0.9				
	8546	1	5.01	1.8000000000000003	0.0	0.77	0	1.0	0.0	220.0	5	1.1	0.9				
	8560	1	0.0	0.0	0.0	1.11	0	1.0	0.0	380.0	5	1.1	0.9				
	8564	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8568	1	175.7	56.2	0.0	0.13	0	1.0	0.0	220.0	5	1.1	0.9				
	8578	1	0.0	0.0	0.0	4.55	0	1.0	0.0	220.0	5	1.1	0.9				
	8592	1	0.0	0.0	0.0	0.43	0	1.0	0.0	220.0	5	1.1	0.9				
	8626	1	136.0	36.1	0.0	6.07	0	1.0	0.0	220.0	5	1.1	0.9				
	8627	1	0.0	0.0	0.0	4.26	0	1.0	0.0	220.0	5	1.1	0.9				
	8628	1	277.1	37.0	0.0	21.03	0	1.0	0.0	220.0	5	1.1	0.9				
	8636	1	31.430000000000003	10.6	0.0	1.6099999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	8651	1	162.49	45.11	0.0	5.38	0	1.0	0.0	220.0	5	1.1	0.9				
	8653	1	44.55	7.5	0.0	0.6	0	1.0	0.0	220.0	5	1.1	0.9				
	8656	1	5.51	1.3	0.0	0.09	0	1.0	0.0	220.0	5	1.1	0.9				
	8669	1	74.98	10.5	0.0	12.960000000000003	0	1.0	0.0	220.0	5	1.1	0.9				
	8670	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8672	1	0.0	0.0	0.0	28.515005	0	1.0	0.0	380.0	5	1.1	0.9				
	8676	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8677	1	0.0	0.0	0.0	2.29	0	1.0	0.0	220.0	5	1.1	0.9				
	8683	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8689	1	42.65	18.2	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8691	1	305.04	77.16	0.0	17.43	0	1.0	0.0	220.0	5	1.1	0.9				
	8704	1	180.7	71.8	0.0	2.46	0	1.0	0.0	220.0	5	1.1	0.9				
	8707	1	101.9	24.3	0.0	8.53	0	1.0	0.0	220.0	5	1.1	0.9				
	8711	1	0.0	0.0	0.0	3.9	0	1.0	0.0	220.0	5	1.1	0.9				
	8721	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8722	1	0.0	0.0	0.0	2.13	0	1.0	0.0	220.0	5	1.1	0.9				
	8732	1	66.27	19.3	0.0	12.94	0	1.0	0.0	220.0	5	1.1	0.9				
	8743	1	11.61	7.6	0.0	6.21	0	1.0	0.0	220.0	5	1.1	0.9				
	8748	1	279.7	4.6	0.0	3.7699999999999996	0	1.0	0.0	220.0	5	1.1	0.9				
	8763	1	-233.23000000000002	29.600000000000005	0.0	207.54999999999998	0	1.0	0.0	380.0	5	1.1	0.9				
	8765	1	0.0	0.0	0.0	11.69	0	1.0	0.0	220.0	5	1.1	0.9				
	8787	1	22.83	8.0	0.0	3.71	0	1.0	0.0	220.0	5	1.1	0.9				
	8788	1	143.8	46.45	0.0	3.26	0	1.0	0.0	220.0	5	1.1	0.9				
	8791	1	0.0	0.0	0.0	0.36	0	1.0	0.0	220.0	5	1.1	0.9				
	8795	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8804	1	22.02	4.4	0.0	4.83	0	1.0	0.0	220.0	5	1.1	0.9				
	8807	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8808	1	203.6	19.81	0.0	15.46	0	1.0	0.0	220.0	5	1.1	0.9				
	8809	1	101.2	-2.9	0.0	0.51	0	1.0	0.0	220.0	5	1.1	0.9				
	8818	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8825	1	406.04	95.5	0.0	35.34	0	1.0	0.0	380.0	5	1.1	0.9				
	8829	1	91.6	27.1	0.0	10.95	0	1.0	0.0	220.0	5	1.1	0.9				
	8834	1	0.0	0.0	0.0	1.52	0	1.0	0.0	220.0	5	1.1	0.9				
	8835	1	113.7	22.3	0.0	15.55	0	1.0	0.0	220.0	5	1.1	0.9				
	8843	1	208.7	63.0	0.0	3.45	0	1.0	0.0	220.0	5	1.1	0.9				
	8846	1	20.82	0.0	0.0	0.17	0	1.0	0.0	220.0	5	1.1	0.9				
	8853	1	410.29999999999995	91.6	0.0	13.25	0	1.0	0.0	220.0	5	1.1	0.9				
	8854	1	69.18	35.1	0.0	12.590000000000002	0	1.0	0.0	220.0	5	1.1	0.9				
	8860	1	57.16	19.7	0.0	22.17	0	1.0	0.0	220.0	5	1.1	0.9				
	8864	1	63.31	-9.8	0.0	5.36	0	1.0	0.0	220.0	5	1.1	0.9				
	8872	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8873	1	0.0	0.0	0.0	1.87	0	1.0	0.0	220.0	5	1.1	0.9				
	8874	1	285.2	61.4	0.0	26.039999999999996	0	1.0	0.0	220.0	5	1.1	0.9				
	8877	1	0.0	0.0	0.0	1.03	0	1.0	0.0	220.0	5	1.1	0.9				
	8879	1	0.0	0.0	0.0	1.47	0	1.0	0.0	220.0	5	1.1	0.9				
	8886	1	0.0	0.0	0.0	-1.392036	0	1.0	0.0	380.0	5	1.1	0.9				
	8887	1	0.0	0.0	0.0	102.70866999999998	0	1.0	0.0	380.0	5	1.1	0.9				
	8893	1	278.3	33.6	0.0	25.900000000000002	0	1.0	0.0	220.0	5	1.1	0.9				
	8900	1	3.1	1.6	0.0	0.09	0	1.0	0.0	220.0	5	1.1	0.9				
	8903	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8906	1	91.0	21.0	0.0	11.23	0	1.0	0.0	220.0	5	1.1	0.9				
	8913	1	0.0	0.0	0.0	1.13	0	1.0	0.0	220.0	5	1.1	0.9				
	8930	1	139.4	21.2	0.0	6.21	0	1.0	0.0	220.0	5	1.1	0.9				
	8931	1	-0.56	0.0	0.0	108.20999999999998	0	1.0	0.0	380.0	5	1.1	0.9				
	8947	1	3.7000000000000006	0.2	0.0	0.05	0	1.0	0.0	220.0	5	1.1	0.9				
	8950	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8961	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8975	1	0.0	0.0	0.0	11.04	0	1.0	0.0	220.0	5	1.1	0.9				
	8976	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	8980	1	63.96999999999999	12.8	0.0	0.17	0	1.0	0.0	220.0	5	1.1	0.9				
	8989	1	88.5	24.5	0.0	2.23	0	1.0	0.0	220.0	5	1.1	0.9				
	8992	1	0.0	0.0	0.0	14.64	0	1.0	0.0	220.0	5	1.1	0.9				
	8997	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	8999	1	41.15	10.3	0.0	2.41	0	1.0	0.0	220.0	5	1.1	0.9				
	9002	1	119.02	12.54	0.0	23.45	0	1.0	0.0	220.0	5	1.1	0.9				
	9011	1	88.4	25.2	0.0	12.9	0	1.0	0.0	220.0	5	1.1	0.9				
	9012	1	25.629999999999995	6.5	0.0	0.52	0	1.0	0.0	220.0	5	1.1	0.9				
	9014	1	70.78	19.6	0.0	8.1	0	1.0	0.0	220.0	5	1.1	0.9				
	9018	1	55.46	16.9	0.0	1.92	0	1.0	0.0	220.0	5	1.1	0.9				
	9019	1	91.4	18.1	0.0	4.89	0	1.0	0.0	220.0	5	1.1	0.9				
	9021	1	152.18	21.63	0.0	1.91	0	1.0	0.0	220.0	5	1.1	0.9				
	9033	1	76.88	16.4	0.0	6.61	0	1.0	0.0	220.0	5	1.1	0.9				
	9045	1	60.57	18.9	0.0	1.46	0	1.0	0.0	220.0	5	1.1	0.9				
	9051	1	0.0	0.0	0.0	2.15	0	1.0	0.0	220.0	5	1.1	0.9				
	9059	1	0.0	0.0	0.0	2.0	0	1.0	0.0	220.0	5	1.1	0.9				
	9065	1	0.0	0.0	0.0	0.59	0	1.0	0.0	380.0	5	1.1	0.9				
	9066	1	23.26	3.01	0.0	9.29	0	1.0	0.0	220.0	5	1.1	0.9				
	9067	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	9091	1	0.0	0.0	0.0	3.65	0	1.0	0.0	220.0	5	1.1	0.9				
	9101	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	9108	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	9109	1	0.0	0.0	0.0	0.31	0	1.0	0.0	220.0	5	1.1	0.9				
	9112	1	0.0	0.0	0.0	19.71	0	1.0	0.0	220.0	5	1.1	0.9				
	9119	1	0.0	0.0	0.0	1.24	0	1.0	0.0	220.0	5	1.1	0.9				
	9128	1	50.56	8.7	0.0	0.19	0	1.0	0.0	220.0	5	1.1	0.9				
	9130	1	245.51	9.17	0.0	24.25	0	1.0	0.0	220.0	5	1.1	0.9				
	9131	1	0.0	0.0	0.0	6.619999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	9137	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	9140	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	9150	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	9155	1	0.0	0.0	0.0	5.01	0	1.0	0.0	220.0	5	1.1	0.9				
	9158	1	54.96	9.42	0.0	5.92	0	1.0	0.0	220.0	5	1.1	0.9				
	9164	1	7.71	2.4	0.0	6.93	0	1.0	0.0	220.0	5	1.1	0.9				
	9173	1	66.07	15.6	0.0	5.57	0	1.0	0.0	220.0	5	1.1	0.9				
	9174	2	0.0	0.0	0.0	0.0	0	1.0	0.0	380.0	5	1.1	0.9				
	9176	1	0.0	0.0	0.0	1.28	0	1.0	0.0	220.0	5	1.1	0.9				
	9180	2	0.0	0.0	0.0	0.0	0	1.0	0.0	220.0	5	1.1	0.9				
	9181	1	2.43	1.35	0.0	0.1	0	1.0	0.0	220.0	5	1.1	0.9				
	9185	1	66.97	18.6	0.0	18.5	0	1.0	0.0	220.0	5	1.1	0.9				
	9189	1	62.57	-61.0	0.0	55.14	0	1.0	0.0	220.0	5	1.1	0.9				
	9191	1	0.0	0.0	0.0	2.34	0	1.0	0.0	220.0	5	1.1	0.9				
	9203	1	627.36	-73.13	0.0	27.185221	0	1.0	0.0	380.0	5	1.1	0.9				
	9213	1	0.0	0.0	0.0	10.210952	0	1.0	0.0	380.0	5	1.1	0.9				
	9217	1	0.0	0.0	0.0	6.329999999999999	0	1.0	0.0	220.0	5	1.1	0.9				
	9222	1	-5.15	-2.04	0.0	154.446402	0	1.0	0.0	380.0	5	1.1	0.9				
	9231	1	242.08000000000004	59.98	0.0	5.6	0	1.0	0.0	220.0	5	1.1	0.9				
	9241	1	0.0	0.0	0.0	0.36	0	1.0	0.0	220.0	5	1.1	0.9				
];

%% generator data
%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf
mpc.gen = [
	124	666.665	133.865	440.32	-172.59	1.0	100.0	1	1000.0	333.33															
	150	80.0	27.275	77.09	-22.54	1.0	100.0	1	160.0	0.0															
	221	-53.59	59.31000000000001	183.92	-65.3	1.0	100.0	1	100.0	-207.18															
	338	60.0	18.19	55.54	-19.16	1.0	100.0	1	120.0	0.0															
	352	1333.335	314.335	926.35	-297.68	1.0	100.0	1	2000.0	666.67															
	413	140.0	37.14	124.12	-49.84	1.0	100.0	1	280.0	0.0															
	453	270.0	91.415	257.23	-74.4	1.0	100.0	1	540.0	0.0															
	516	400.0	77.56	261.79	-106.67	1.0	100.0	1	600.0	200.0															
	564	15.555	-0.44	18.47	-19.35	1.0	100.0	1	100.0	-68.89															
	583	-130.0	5.425	17.88	-7.03	1.0	100.0	1	100.0	-360.0															
	615	20.0	4.65	17.09	-7.79	1.0	100.0	1	40.0	0.0															
	616	320.0	68.37	217.90000000000003	-81.16	1.0	100.0	1	480.0	160.0															
	639	19.2	48.31	135.52	-38.9	1.0	100.0	1	100.0	-61.6															
	682	40.0	13.855	38.77	-11.06	1.0	100.0	1	80.0	0.0															
	749	120.0	30.925000000000004	105.69	-43.84	1.0	100.0	1	240.0	0.0															
	757	60.0	13.944999999999999	51.300000000000004	-23.41	1.0	100.0	1	120.0	0.0															
	776	-24.265	5.715	18.16	-6.7299999999999995	1.0	100.0	1	100.0	-148.53															
	778	16.79	1.505	12.37	-9.36	1.0	100.0	1	33.58	0.0															
	795	40.0	11.855	36.75	-13.04	1.0	100.0	1	80.0	0.0															
	803	-9.465	24.245	74.03	-25.540000000000003	1.0	100.0	1	100.0	-118.93															
	823	1333.335	314.185	926.68	-298.31	1.0	100.0	1	2000.0	666.67															
	851	100.0	34.415	96.64	-27.810000000000002	1.0	100.0	1	200.0	0.0															
	858	666.665	134.26	440.66999999999996	-172.15	1.0	100.0	1	1000.0	333.33															
	891	1600.0	361.75	1097.41	-373.91	1.0	100.0	1	2400.0	800.0															
	972	1333.335	321.605	934.73	-291.52	1.0	100.0	1	2000.0	666.67															
	1001	60.0	17.605	55.02	-19.81	1.0	100.0	1	120.0	0.0															
	1002	100.0	27.200000000000003	89.55	-35.15	1.0	100.0	1	200.0	0.0															
	1043	600.0	112.23999999999998	387.88	-163.4	1.0	100.0	1	900.0	300.0															
	1083	60.0	17.515	54.90999999999999	-19.88	1.0	100.0	1	120.0	0.0															
	1093	800.0	182.77	550.69	-185.15	1.0	100.0	1	1200.0	400.0															
	1100	40.0	11.895	36.8	-13.01	1.0	100.0	1	80.0	0.0															
	1102	-32.77	13.23	38.05	-11.59	1.0	100.0	1	100.0	-165.54															
	1237	1333.335	293.585	906.61	-319.44	1.0	100.0	1	2000.0	666.67															
	1251	800.0	182.77	550.69	-185.15	1.0	100.0	1	1200.0	400.0															
	1295	-32.735	12.02	36.92	-12.879999999999999	1.0	100.0	1	100.0	-165.47															
	1341	60.0	19.705	57.03	-17.62	1.0	100.0	1	120.0	0.0															
	1354	-114.33499999999998	13.175	38.08	-11.73	1.0	100.0	1	100.0	-328.67															
	1422	-17.335	5.65	18.09	-6.79	1.0	100.0	1	100.0	-134.67															
	1436	40.0	12.814999999999998	37.72	-12.09	1.0	100.0	1	80.0	0.0															
	1478	40.0	11.48	36.4	-13.44	1.0	100.0	1	80.0	0.0															
	1604	40.0	12.744999999999997	37.66	-12.17	1.0	100.0	1	80.0	0.0															
	1642	40.0	12.814999999999998	37.74	-12.11	1.0	100.0	1	80.0	0.0															
	1680	1333.335	316.395	928.89	-296.1	1.0	100.0	1	2000.0	666.67															
	1708	666.665	133.035	439.37	-173.3	1.0	100.0	1	1000.0	333.33															
	1721	20.0	6.065	18.52	-6.39	1.0	100.0	1	40.0	0.0															
	1754	20.53	4.535	16.99	-7.919999999999999	1.0	100.0	1	41.06	0.0															
	1794	1333.335	314.335	926.35	-297.68	1.0	100.0	1	2000.0	666.67															
	1808	49.6	36.535	111.23	-38.16	1.0	100.0	1	100.0	-0.8															
	1851	15.960000000000003	1.435	11.76	-8.89	1.0	100.0	1	31.920000000000005	0.0															
	1852	-111.20000000000002	20.82	58.160000000000004	-16.52	1.0	100.0	1	100.0	-322.4															
	1888	612.78	120.095	396.02	-155.83	1.0	100.0	1	912.7800000000001	312.78															
	1914	255.755	4.705	160.36	-150.95	1.0	100.0	1	472.16	39.35															
	1959	20.0	5.695	18.14	-6.75	1.0	100.0	1	40.0	0.0															
	2035	666.665	135.29	441.84999999999997	-171.27	1.0	100.0	1	1000.0	333.33															
	2050	1333.335	349.275	962.2	-263.65	1.0	100.0	1	2000.0	666.67															
	2085	100.0	26.1	88.39	-36.19	1.0	100.0	1	200.0	0.0															
	2177	-30.865	21.045	58.35	-16.26	1.0	100.0	1	100.0	-161.73															
	2197	14.475	2.385	19.51	-14.74	1.0	100.0	1	100.0	-71.05															
	2276	59.650000000000006	2.585	41.67	-36.5	1.0	100.0	1	119.30000000000001	0.0															
	2291	100.0	33.38	95.69	-28.93	1.0	100.0	1	200.0	0.0															
	2359	40.0	9.425	34.35	-15.5	1.0	100.0	1	80.0	0.0															
	2421	-163.6	12.47	37.39	-12.45	1.0	100.0	1	100.0	-427.20000000000005															
	2425	-17.0	16.905	54.29999999999999	-20.49	1.0	100.0	1	100.0	-134.0															
	2426	21.2	3.16	105.34000000000002	-99.02	1.0	100.0	1	100.0	-57.60000000000001															
	2446	1333.335	308.445	921.6200000000001	-304.73	1.0	100.0	1	2000.0	666.67															
	2468	40.0	13.105	38.02	-11.81	1.0	100.0	1	80.0	0.0															
	2481	40.0	14.205000000000002	39.12	-10.71	1.0	100.0	1	80.0	0.0															
	2489	180.0	50.305	162.4	-61.79	1.0	100.0	1	360.0	0.0															
	2550	60.0	20.87	58.22999999999999	-16.49	1.0	100.0	1	120.0	0.0															
	2600	80.0	26.245	76.08	-23.59	1.0	100.0	1	160.0	0.0															
	2627	1333.335	308.365	921.52	-304.79	1.0	100.0	1	2000.0	666.67															
	2653	60.0	14.57	51.94	-22.8	1.0	100.0	1	120.0	0.0															
	2719	98.36	6.025	70.15	-58.099999999999994	1.0	100.0	1	196.72	0.0															
	2786	1333.335	321.67	934.8099999999998	-291.47	1.0	100.0	1	2000.0	666.67															
	2797	-13.4	26.0	88.33	-36.33	1.0	100.0	1	100.0	-126.8															
	2799	80.0	28.125	77.91	-21.66	1.0	100.0	1	160.0	0.0															
	2816	1333.335	314.26	926.2599999999999	-297.74	1.0	100.0	1	2000.0	666.67															
	2841	60.0	18.61	55.98	-18.76	1.0	100.0	1	120.0	0.0															
	2842	20.0	5.725	18.19	-6.74	1.0	100.0	1	40.0	0.0															
	2872	4.525	0.385	3.3099999999999996	-2.54	1.0	100.0	1	9.05	0.0															
	2878	107.43	2.12	72.95	-68.71	1.0	100.0	1	214.86	0.0															
	2886	60.0	20.335	57.69	-17.02	1.0	100.0	1	120.0	0.0															
	2902	20.0	6.735	19.19	-5.72	1.0	100.0	1	40.0	0.0															
	2930	40.0	12.35	37.24	-12.54	1.0	100.0	1	80.0	0.0															
	2934	3.415	0.3	2.51	-1.91	1.0	100.0	1	6.83	0.0															
	2985	246.675	25.895000000000003	184.46	-132.67	1.0	100.0	1	493.35	0.0															
	3018	100.0	27.394999999999996	89.61	-34.82	1.0	100.0	1	200.0	0.0															
	3028	666.665	135.29	441.84999999999997	-171.27	1.0	100.0	1	1000.0	333.33															
	3114	20.0	4.86	17.33	-7.61	1.0	100.0	1	40.0	0.0															
	3133	120.0	39.205	113.97	-35.56	1.0	100.0	1	240.0	0.0															
	3134	-40.865	20.46	70.25	-29.330000000000002	1.0	100.0	1	100.0	-181.73															
	3183	60.0	16.36	53.7	-20.98	1.0	100.0	1	120.0	0.0															
	3205	270.0	77.575	243.61	-88.46	1.0	100.0	1	540.0	0.0															
	3218	-21.6	11.895	36.79	-13.0	1.0	100.0	1	100.0	-143.2															
	3240	21.8	5.43	62.23	-51.36999999999999	1.0	100.0	1	100.0	-56.39999999999999															
	3306	666.665	132.885	439.19999999999993	-173.43	1.0	100.0	1	1000.0	333.33															
	3324	32.35	13.245	38.13	-11.64	1.0	100.0	1	100.0	-35.3															
	3346	40.0	12.17	37.1	-12.76	1.0	100.0	1	80.0	0.0															
	3353	40.0	13.295000000000002	38.2	-11.61	1.0	100.0	1	80.0	0.0															
	3364	67.635	2.875	47.19	-41.44	1.0	100.0	1	135.27	0.0															
	3390	60.0	17.2	54.59	-20.19	1.0	100.0	1	120.0	0.0															
	3422	60.0	20.845	58.19	-16.5	1.0	100.0	1	120.0	0.0															
	3436	800.0	183.04	550.97	-184.89	1.0	100.0	1	1200.0	400.0															
	3492	-197.2	16.335	53.75	-21.08	1.0	100.0	1	100.0	-494.4															
	3513	600.0	112.23999999999998	387.88	-163.4	1.0	100.0	1	900.0	300.0															
	3565	40.0	13.930000000000001	38.83	-10.97	1.0	100.0	1	80.0	0.0															
	3580	300.0	77.17	261.7	-107.35999999999999	1.0	100.0	1	600.0	0.0															
	3611	-33.6	17.235	54.59	-20.12	1.0	100.0	1	100.0	-167.2															
	3656	32.535	41.375	116.06999999999998	-33.32	1.0	100.0	1	100.0	-34.93															
	3661	666.665	134.495	441.04	-172.05	1.0	100.0	1	1000.0	333.33															
	3698	41.61	11.435	36.34	-13.47	1.0	100.0	1	100.0	-16.78															
	3741	800.0	180.705	548.57	-187.16	1.0	100.0	1	1200.0	400.0															
	3809	466.6650000000001	98.14	313.01	-116.73	1.0	100.0	1	700.0	233.32999999999998															
	3825	600.0	112.385	388.17	-163.4	1.0	100.0	1	900.0	300.0															
	3869	666.665	134.275	440.69000000000005	-172.14	1.0	100.0	1	1000.0	333.33															
	3876	33.265	9.375	34.27	-15.52	1.0	100.0	1	100.0	-33.47															
	3916	35.815	13.125	38.02	-11.77	1.0	100.0	1	100.0	-28.37															
	3951	31.934999999999995	-0.7	126.16000000000001	-127.56	1.0	100.0	1	100.0	-36.13															
	3971	-39.665	18.29	55.669999999999995	-19.09	1.0	100.0	1	100.0	-179.33															
	4024	100.0	34.815	97.07	-27.440000000000005	1.0	100.0	1	200.0	0.0															
	4056	-1.265	13.140000000000002	38.05	-11.77	1.0	100.0	1	100.0	-102.53000000000002															
	4084	300.0	80.6	264.94	-103.73999999999998	1.0	100.0	1	600.0	0.0															
	4118	40.0	13.485	38.37	-11.4	1.0	100.0	1	80.0	0.0															
	4125	40.0	11.945	36.89	-13.0	1.0	100.0	1	80.0	0.0															
	4128	60.0	19.7	57.03	-17.63	1.0	100.0	1	120.0	0.0															
	4231	2761.14	0.0	99999.0	-99999.0	1.0	100.0	1	4188.95	1333.33															
	4331	40.0	11.805	36.73	-13.119999999999997	1.0	100.0	1	80.0	0.0															
	4395	-36.065	13.574999999999998	38.48	-11.33	1.0	100.0	1	100.0	-172.13															
	4419	666.665	134.495	441.04	-172.05	1.0	100.0	1	1000.0	333.33															
	4480	666.665	132.885	439.19999999999993	-173.43	1.0	100.0	1	1000.0	333.33															
	4482	40.0	13.95	38.85	-10.95	1.0	100.0	1	80.0	0.0															
	4506	-64.535	12.955	37.86	-11.95	1.0	100.0	1	100.0	-229.06999999999996															
	4566	29.744999999999997	13.035	37.94	-11.87	1.0	100.0	1	100.0	-40.51															
	4624	40.0	10.715	35.62	-14.19	1.0	100.0	1	80.0	0.0															
	4661	-2.6	6.685	19.14	-5.77	1.0	100.0	1	100.0	-105.2															
	4701	140.925	6.055	98.4	-86.29	1.0	100.0	1	281.85	0.0															
	4783	666.665	132.885	439.19999999999993	-173.43	1.0	100.0	1	1000.0	333.33															
	4816	32.615	13.465	38.37	-11.44	1.0	100.0	1	100.0	-34.77															
	4819	666.665	134.275	440.69000000000005	-172.14	1.0	100.0	1	1000.0	333.33															
	4823	5.23	1.185	4.44	-2.07	1.0	100.0	1	10.46	0.0															
	4850	80.0	26.665	76.52	-23.19	1.0	100.0	1	160.0	0.0															
	4880	23.135	25.83	75.62	-23.96	1.0	100.0	1	100.0	-53.73															
	4918	40.0	12.35	37.27	-12.57	1.0	100.0	1	80.0	0.0															
	4952	41.615	12.31	37.23	-12.61	1.0	100.0	1	100.0	-16.77															
	5004	110.06	2.16	74.73	-70.41	1.0	100.0	1	220.12	0.0															
	5019	40.0	12.814999999999998	37.72	-12.09	1.0	100.0	1	80.0	0.0															
	5051	80.0	24.79	74.55	-24.97	1.0	100.0	1	160.0	0.0															
	5067	300.0	74.665	258.91	-109.57999999999998	1.0	100.0	1	600.0	0.0															
	5110	14.995	13.390000000000002	38.28	-11.5	1.0	100.0	1	100.0	-70.01															
	5120	60.0	18.965	56.35	-18.42	1.0	100.0	1	120.0	0.0															
	5144	1333.335	269.81	882.86	-343.24	1.0	100.0	1	2000.0	666.67															
	5237	80.0	25.14	75.02	-24.74	1.0	100.0	1	160.0	0.0															
	5278	60.0	13.905000000000001	51.300000000000004	-23.49	1.0	100.0	1	120.0	0.0															
	5340	-56.00000000000001	11.47	36.37	-13.43	1.0	100.0	1	100.0	-212.0															
	5365	20.0	5.695	18.14	-6.75	1.0	100.0	1	40.0	0.0															
	5379	1333.335	314.42	926.4699999999999	-297.63	1.0	100.0	1	2000.0	666.67															
	5395	-213.865	20.7	58.06	-16.66	1.0	100.0	1	100.0	-527.73															
	5461	40.0	13.355	38.26	-11.55	1.0	100.0	1	80.0	0.0															
	5481	1333.335	307.335	920.31	-305.64	1.0	100.0	1	2000.0	666.67															
	5482	124.53	26.6	101.32	-48.12	1.0	100.0	1	249.06	0.0															
	5486	666.665	134.495	441.04	-172.05	1.0	100.0	1	1000.0	333.33															
	5488	-14.265	12.58	37.49	-12.33	1.0	100.0	1	100.0	-128.53															
	5490	2666.665	539.345	1765.3599999999997	-686.67	1.0	100.0	1	4000.0	1333.33															
	5533	100.0	26.58	88.87	-35.71	1.0	100.0	1	200.0	0.0															
	5546	20.0	6.705	19.16	-5.75	1.0	100.0	1	40.0	0.0															
	5564	40.0	11.905	36.8	-12.990000000000002	1.0	100.0	1	80.0	0.0															
	5658	120.0	28.465	103.18	-46.25	1.0	100.0	1	240.0	0.0															
	5664	80.0	22.83	72.71	-27.05	1.0	100.0	1	160.0	0.0															
	5709	800.0	182.77	550.69	-185.15	1.0	100.0	1	1200.0	400.0															
	5781	1200.0	227.25	779.29	-324.79	1.0	100.0	1	1800.0	600.0															
	5814	293.335	59.904999999999994	196.98	-77.17	1.0	100.0	1	440.00000000000006	146.67															
	5856	320.0	64.565	214.12999999999997	-85.0	1.0	100.0	1	480.0	160.0															
	5881	40.0	11.795	36.72	-13.13	1.0	100.0	1	80.0	0.0															
	5940	0.065	4.74	17.21	-7.73	1.0	100.0	1	100.0	-99.87															
	5971	1333.335	321.45	934.54	-291.64	1.0	100.0	1	2000.0	666.67															
	5983	-18.335	12.34	37.27	-12.590000000000002	1.0	100.0	1	100.0	-136.67															
	5994	-8.2	-0.285	60.51	-61.08	1.0	100.0	1	100.0	-116.40000000000002															
	6036	600.0	114.62	390.4	-161.16	1.0	100.0	1	900.0	300.0															
	6153	401.00999999999993	-6.085	249.65	-261.82	1.0	100.0	1	769.94	32.08															
	6168	26.88	2.465	19.86	-14.93	1.0	100.0	1	53.76	0.0															
	6291	60.0	20.76	58.11999999999999	-16.6	1.0	100.0	1	120.0	0.0															
	6331	40.0	12.855	37.76	-12.05	1.0	100.0	1	80.0	0.0															
	6332	100.0	34.305	96.56	-27.949999999999996	1.0	100.0	1	200.0	0.0															
	6351	40.0	13.364999999999998	38.29	-11.56	1.0	100.0	1	80.0	0.0															
	6368	-46.865	13.825	51.11	-23.46	1.0	100.0	1	100.0	-193.73															
	6376	31.465	48.96	148.65	-50.73	1.0	100.0	1	100.0	-37.07															
	6429	100.0	26.57	88.83	-35.69	1.0	100.0	1	200.0	0.0															
	6474	666.665	132.285	438.72	-174.15	1.0	100.0	1	1000.0	333.33															
	6516	140.0	39.45	126.73	-47.83	1.0	100.0	1	280.0	0.0															
	6552	-86.135	12.710000000000003	37.58	-12.16	1.0	100.0	1	100.0	-272.27															
	6734	360.0	89.715	311.52	-132.09	1.0	100.0	1	720.0	0.0															
	6807	80.0	27.339999999999996	77.14	-22.46	1.0	100.0	1	160.0	0.0															
	6816	80.0	27.545	77.35	-22.26	1.0	100.0	1	160.0	0.0															
	6820	16.265	1.465	11.99	-9.06	1.0	100.0	1	32.53	0.0															
	6831	11.665	10.685	35.62	-14.249999999999998	1.0	100.0	1	100.0	-76.67															
	6845	60.0	15.885	53.239999999999995	-21.47	1.0	100.0	1	120.0	0.0															
	6852	-179.935	6.11	18.56	-6.34	1.0	100.0	1	100.0	-459.87															
	6857	2666.665	639.94	1865.8300000000002	-585.95	1.0	100.0	1	4000.0	1333.33															
	6888	194.335	64.72	189.31	-59.870000000000005	1.0	100.0	1	300.0	88.67															
	6947	140.0	38.9	126.09000000000002	-48.29	1.0	100.0	1	280.0	0.0															
	6969	40.0	13.63	38.53	-11.27	1.0	100.0	1	80.0	0.0															
	6982	41.6	18.89	56.220000000000006	-18.44	1.0	100.0	1	100.0	-16.8															
	7036	40.0	11.22	36.16	-13.720000000000002	1.0	100.0	1	80.0	0.0															
	7049	60.0	20.81	58.18	-16.56	1.0	100.0	1	120.0	0.0															
	7056	400.0	83.19	267.36	-100.98	1.0	100.0	1	600.0	200.0															
	7115	136.14	5.86	95.06	-83.34	1.0	100.0	1	272.28	0.0															
	7159	666.665	134.495	441.04	-172.05	1.0	100.0	1	1000.0	333.33															
	7183	1333.335	314.42	926.4699999999999	-297.63	1.0	100.0	1	2000.0	666.67															
	7209	3.675	0.83	3.12	-1.46	1.0	100.0	1	7.35	0.0															
	7267	23.535	27.500000000000004	89.84	-34.84	1.0	100.0	1	100.0	-52.93															
	7282	2666.665	637.065	1862.2900000000002	-588.16	1.0	100.0	1	4000.0	1333.33															
	7327	80.0	26.245	76.11	-23.62	1.0	100.0	1	160.0	0.0															
	7328	40.0	12.53	37.45	-12.39	1.0	100.0	1	80.0	0.0															
	7466	-85.02	-0.605	75.85	-77.06	1.0	100.0	1	100.0	-270.04															
	7474	60.0	18.93	56.269999999999996	-18.41	1.0	100.0	1	120.0	0.0															
	7495	125.265	77.23	214.23000000000002	-59.77	1.0	100.0	1	200.0	50.529999999999994															
	7520	533.335	104.815	350.36	-140.73	1.0	100.0	1	800.0	266.67															
	7522	533.335	125.72000000000001	371.11	-119.67000000000002	1.0	100.0	1	800.0	266.67															
	7641	540.0	107.93000000000002	378.21	-162.35	1.0	100.0	1	880.0000000000001	200.0															
	7697	140.0	39.45	126.73	-47.83	1.0	100.0	1	280.0	0.0															
	7776	1333.335	321.605	934.73	-291.52	1.0	100.0	1	2000.0	666.67															
	7808	1333.335	314.335	926.35	-297.68	1.0	100.0	1	2000.0	666.67															
	7842	100.0	27.76	90.08	-34.56	1.0	100.0	1	200.0	0.0															
	7913	1333.335	307.415	920.4100000000001	-305.58	1.0	100.0	1	2000.0	666.67															
	7998	600.0	115.31	391.57	-160.95	1.0	100.0	1	900.0	300.0															
	8043	32.0	25.855	75.67	-23.96	1.0	100.0	1	100.0	-36.0															
	8109	520.8	0.0	99999.0	-99999.0	1.0	100.0	1	1041.6	0.0															
	8158	100.0	29.330000000000002	91.67	-33.01	1.0	100.0	1	200.0	0.0															
	8222	40.0	10.855	35.76	-14.05	1.0	100.0	1	80.0	0.0															
	8225	20.0	7.034999999999999	19.49	-5.42	1.0	100.0	1	40.0	0.0															
	8267	120.0	32.14	106.84	-42.56	1.0	100.0	1	240.0	0.0															
	8311	44.17	5.335	17.8	-7.13	1.0	100.0	1	100.0	-11.66															
	8312	1600.0	360.845	1096.33	-374.64	1.0	100.0	1	2400.0	800.0															
	8458	666.665	167.965	474.42	-138.49	1.0	100.0	1	1000.0	333.33															
	8473	-40.0	27.88	90.21	-34.45	1.0	100.0	1	100.0	-180.0															
	8486	40.0	9.245	34.16	-15.67	1.0	100.0	1	80.0	0.0															
	8515	100.0	30.8	93.03	-31.430000000000003	1.0	100.0	1	200.0	0.0															
	8522	-0.45999999999999996	0.96	3.61	-1.69	1.0	100.0	1	100.0	-100.92000000000002															
	8564	6.665	14.524999999999999	51.910000000000004	-22.86	1.0	100.0	1	100.0	-86.67															
	8670	-42.2	12.47	37.4	-12.46	1.0	100.0	1	100.0	-184.4															
	8676	-122.735	9.98	34.92	-14.96	1.0	100.0	1	100.0	-345.47															
	8683	25.15	16.965	54.32	-20.39	1.0	100.0	1	100.0	-49.7															
	8721	1333.335	319.77	932.6799999999998	-293.14	1.0	100.0	1	2000.0	666.67															
	8795	120.0	36.925	111.7	-37.85	1.0	100.0	1	240.0	0.0															
	8807	-152.665	10.885	35.84	-14.069999999999999	1.0	100.0	1	100.0	-405.33000000000004															
	8818	80.0	27.060000000000002	76.87	-22.75	1.0	100.0	1	160.0	0.0															
	8872	1333.335	319.77	932.6799999999998	-293.14	1.0	100.0	1	2000.0	666.67															
	8903	43.365	0.29	28.99	-28.410000000000004	1.0	100.0	1	86.73	0.0															
	8950	-120.46999999999998	13.309999999999999	38.23	-11.61	1.0	100.0	1	100.0	-340.94															
	8961	8.8	1.5700000000000003	53.52	-50.38	1.0	100.0	1	100.0	-82.4															
	8976	100.0	33.35	95.65	-28.95	1.0	100.0	1	200.0	0.0															
	8997	158.545	3.055	107.59	-101.48000000000002	1.0	100.0	1	317.09	0.0															
	9067	293.335	60.865	198.07	-76.34	1.0	100.0	1	440.00000000000006	146.67															
	9101	666.665	136.535	442.99	-169.92	1.0	100.0	1	1000.0	333.33															
	9108	-109.48500000000001	2.245	18.65	-14.16	1.0	100.0	1	100.0	-318.97															
	9137	64.235	121.365	335.96	-93.23	1.0	100.0	1	100.0	28.470000000000002															
	9140	25.2	23.355	73.19	-26.479999999999997	1.0	100.0	1	100.0	-49.6															
	9150	666.665	133.05	439.38	-173.28	1.0	100.0	1	1000.0	333.33															
	9174	-170.935	62.92	175.0	-49.16	1.0	100.0	1	100.0	-441.87															
	9180	80.0	27.860000000000003	77.69	-21.97	1.0	100.0	1	160.0	0.0															
];

%% branch data
%    f_bus    t_bus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax
mpc.branch = [
	7351	5441	0.00018005203487009343	0.0007812257735186036	0.008097099769424744	39412.0	39412.0	39412.0	0	0	1	-29.999999999999996	29.999999999999996								
	4314	7571	0.002975480697831641	0.016771622013119266	0.0009497076900180759	319.0	1864.0	1864.0	0	0	1	-29.999999999999996	29.999999999999996								
	5803	3916	0.0005596096396265136	0.00431698864791433	0.014917230575355964	7252.0	7252.0	7252.0	0	0	1	-29.999999999999996	29.999999999999996								
	6757	6036	0.0001999339660655721	0.0024591877823144084	0.0009445807722047467	657.0	12799.0	12799.0	0	0	1	-29.999999999999996	29.999999999999996								
	6757	6921	0.0002999888493160141	0.0037698598719416317	0.02685730845626665	1315.0	8353.0	8353.0	0	0	1	-29.999999999999996	29.999999999999996								
	5019	9112	0.00014000120207596797	0.000570004894166089	0.0009439922476698124	53816.99999999999	53816.99999999999	53816.99999999999	0	0	1	-29.999999999999996	29.999999999999996								
	2930	9112	0.00013001466392255955	0.0007290822307642738	0.0009446341640245031	42657.0	42657.0	42657.0	0	0	1	-29.999999999999996	29.999999999999996								
	1436	9112	0.00012000203023107348	0.0005810098297015792	0.12195597689641899	53244.00000000001	53244.00000000001	53244.00000000001	0	0	1	-29.999999999999996	29.999999999999996								
	1851	9112	0.0001099860181493849	0.0006399186510499128	0.0009561030250466471	48642.0	48642.0	48642.0	0	0	1	-29.999999999999996	29.999999999999996								
	8331	9112	0.00019003367169752124	0.000560099242897788	0.0673283336195775	53416.0	53416.0	53416.0	0	0	1	-29.999999999999996	29.999999999999996								
	6220	8791	0.0006205432666156513	0.004913301443881199	0.0047860018145215195	529.0	6384.0	6384.0	0	0	1	-29.999999999999996	29.999999999999996								
	9203	7842	6.999813980728735e-5	0.0007599798036156106	0.0009903990382976139	886.9999999999999	41388.0	41388.0	0	0	1	-29.999999999999996	29.999999999999996								
	9203	8997	0.000662657811745468	0.006245047859084504	0.0010217367659228998	1611.0	5051.0	5051.0	0	0	1	-29.999999999999996	29.999999999999996								
	9203	2129	0.0005403400998885315	0.007524736193285115	0.0009501608345911433	4190.0	4190.0	4190.0	0	0	1	-29.999999999999996	29.999999999999996								
	9203	29	0.0010491427009232377	0.00876283950474196	0.0009681341041517401	1315.0	3577.0000000000005	3577.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	118	8903	8.000324355521289e-5	0.0009100368954284318	0.0009744898393909832	657.0	34578.0	34578.0	0	0	1	-29.999999999999996	29.999999999999996								
	118	4598	0.0005590824018313437	0.007178218685890038	0.007990155568795176	952.9999999999999	4380.0	4380.0	0	0	1	-29.999999999999996	29.999999999999996								
	2426	5533	0.0005312099758809832	0.002039806291549476	0.2232125157983951	319.0	14991.999999999998	14991.999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	2426	4831	0.008587421423784844	0.03737843999389	0.03297164119927939	300.0	817.0	817.0	0	0	1	-29.999999999999996	29.999999999999996								
	2426	8961	0.0038668214041741793	0.02119669125417865	0.0010225305671473714	1473.0	1473.0	1473.0	0	0	1	-29.999999999999996	29.999999999999996								
	2426	8522	0.006812124799961887	0.03561414468390895	0.000948385756634911	300.0	863.0000000000001	863.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	2426	6888	0.0067042196310675315	0.03699326393901287	0.0009785117480162445	838.0000000000001	838.0000000000001	838.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	2426	3401	0.0011067827939613623	0.006631722847802947	0.05512568147344664	413.99999999999994	4685.0	4685.0	0	0	1	-29.999999999999996	29.999999999999996								
	2426	641	0.0023014081728601663	0.008914454525484169	0.0009999509295678722	3433.0	3433.0	3433.0	0	0	1	-29.999999999999996	29.999999999999996								
	2426	2600	0.0008410524340280259	0.003130195146802148	0.0009437840535811837	9747.0	9747.0	9747.0	0	0	1	-29.999999999999996	29.999999999999996								
	2426	5351	0.00350540011912422	0.017401558822633112	0.11150838857530382	300.0	1772.0	1772.0	0	0	1	-29.999999999999996	29.999999999999996								
	3051	718	3.899980255743177e-5	0.0002499987343424464	0.0009478924366616928	509.99999999999994	124840.00000000001	124840.00000000001	0	0	1	-29.999999999999996	29.999999999999996								
	3036	2327	0.00015899943397473186	0.0007289974048265721	0.09797506046561498	357.0	42335.0	42335.0	0	0	1	-29.999999999999996	29.999999999999996								
	8651	7473	0.005257384254761274	0.031955458447843546	0.0009495453919393467	395.0	972.0000000000001	972.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	8651	7473	0.005679482782108431	0.02956728071301601	0.12531382356584878	376.0	1055.0	1055.0	0	0	1	-29.999999999999996	29.999999999999996								
	903	3654	0.0002709996842570785	0.000359999580562912	0.0009442635365296586	70101.0	70101.0	70101.0	0	0	1	-29.999999999999996	29.999999999999996								
	8732	7050	0.00044004377236236877	0.0014301422601737802	0.008568816067613802	472.0	21113.0	21113.0	0	0	1	-29.999999999999996	29.999999999999996								
	8732	3912	0.00015898572988763075	0.0007399335856395006	0.0009506774751809618	453.0	41734.0	41734.0	0	0	1	-29.999999999999996	29.999999999999996								
	2273	1973	0.0001900320117905246	0.0005910995735166179	0.0009467315593759296	338.0	50883.0	50883.0	0	0	1	-29.999999999999996	29.999999999999996								
	5131	2928	0.00019005851479084792	0.0008702679361458856	0.0009575276463493215	35472.0	35472.0	35472.0	0	0	1	-29.999999999999996	29.999999999999996								
	6629	4918	0.0026130194633592133	0.013775080209509082	0.08102102920244748	319.0	2273.0	2273.0	0	0	1	-29.999999999999996	29.999999999999996								
	6629	7309	0.0030575103946644793	0.011708761114606357	0.04239605040434471	2617.0	2617.0	2617.0	0	0	1	-29.999999999999996	29.999999999999996								
	413	1102	0.00015899362072287738	0.00059897596737703	0.013138334437780208	433.0	50969.0	50969.0	0	0	1	-29.999999999999996	29.999999999999996								
	413	1102	0.00015899457412342526	0.0006199788424934389	0.03357667446218833	395.0	49351.0	49351.0	0	0	1	-29.999999999999996	29.999999999999996								
	3248	4918	0.0010095509216002168	0.0042271196507611955	0.013331966326965329	472.0	7265.000000000001	7265.000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	3248	4281	0.0031899834386315833	0.018650903136828916	0.10661603161882371	453.0	1670.0	1670.0	0	0	1	-29.999999999999996	29.999999999999996								
	3248	7309	0.0007289413065373996	0.0033697286734606442	0.021335328595373834	9162.0	9162.0	9162.0	0	0	1	-29.999999999999996	29.999999999999996								
	1146	1187	0.0029621869482907505	0.012836143437105547	0.000979088408762335	281.0	2399.0	2399.0	0	0	1	-29.999999999999996	29.999999999999996								
	1146	7945	0.0005911754333261119	0.003391006292516083	0.15783882363267612	9180.0	9180.0	9180.0	0	0	1	-29.999999999999996	29.999999999999996								
	8900	2421	0.00023986788776317886	0.0012183289799246619	0.029457049253149833	25425.0	25425.0	25425.0	0	0	1	-29.999999999999996	29.999999999999996								
	6071	2972	0.006334314170464206	0.037014843105104805	0.14713651151760587	376.0	857.0	857.0	0	0	1	-29.999999999999996	29.999999999999996								
	6071	6031	0.0018360821370835495	0.011898131383498888	0.0009482376914138008	472.0	2617.0	2617.0	0	0	1	-29.999999999999996	29.999999999999996								
	3293	7264	0.0014095252010093789	0.011134148665509385	0.0009764814286548614	413.99999999999994	2816.0	2816.0	0	0	1	-29.999999999999996	29.999999999999996								
	3293	283	0.0015089793840167057	0.007674809050943988	0.0009476286442992522	376.0	4036.0	4036.0	0	0	1	-29.999999999999996	29.999999999999996								
	3293	3069	0.005957201831568382	0.03294859692202388	0.0009617901919614773	395.0	939.0	939.0	0	0	1	-29.999999999999996	29.999999999999996								
	3293	3390	0.0017670917534631447	0.010128598747033183	0.0009574065893467307	357.0	3066.0	3066.0	0	0	1	-29.999999999999996	29.999999999999996								
	4689	4936	0.0007395508045018766	0.0031081121647965003	0.001023646444944696	9881.0	9881.0	9881.0	0	0	1	-29.999999999999996	29.999999999999996								
	4689	4936	0.0007288761300963655	0.0031584632303401153	0.0009442131430278673	9744.0	9744.0	9744.0	0	0	1	-29.999999999999996	29.999999999999996								
	3218	7809	0.005270385311475007	0.01905777726531985	0.0009464599189094013	281.0	1598.0	1598.0	0	0	1	-29.999999999999996	29.999999999999996								
	3218	5455	0.008956789158628275	0.05254550663486701	0.16307264380342587	319.0	586.0	586.0	0	0	1	-29.999999999999996	29.999999999999996								
	3218	1857	0.004050537048571081	0.015302028842768496	0.02855312055855109	1996.0	1996.0	1996.0	0	0	1	-29.999999999999996	29.999999999999996								
	6806	5410	0.0005508786694114134	0.003967328016916888	0.0009660892894236286	395.0	7898.999999999999	7898.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	6806	5410	0.0005504300109888058	0.0037319154741910477	0.018887737193799877	338.0	8381.0	8381.0	0	0	1	-29.999999999999996	29.999999999999996								
	6806	1609	0.0010696898390696163	0.007786742198885716	0.02053589895258946	413.99999999999994	4018.0	4018.0	0	0	1	-29.999999999999996	29.999999999999996								
	6806	1609	0.0011235189022590266	0.007774349543775104	0.0009538697718253647	472.0	4034.0000000000005	4034.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	6806	1609	0.0010246125478972185	0.007701985686238514	0.02216077043950009	4040.9999999999995	4040.9999999999995	4040.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	6806	2438	0.0006198196566589776	0.003218063668891288	0.0009725934801958264	9636.0	9636.0	9636.0	0	0	1	-29.999999999999996	29.999999999999996								
	6806	954	0.0006799213289678962	0.0026586923730884306	0.03670847122824636	413.99999999999994	11510.0	11510.0	0	0	1	-29.999999999999996	29.999999999999996								
	9140	502	0.0019282749743764866	0.012467846312225405	0.06726787072568953	491.0	2502.0	2502.0	0	0	1	-29.999999999999996	29.999999999999996								
	9140	3013	0.0011616986412335117	0.007245832161468666	0.0009443685958250714	4315.0	4315.0	4315.0	0	0	1	-29.999999999999996	29.999999999999996								
	9140	2949	0.0013706958500600817	0.008733433627769642	0.040701327586802206	395.0	3575.0	3575.0	0	0	1	-29.999999999999996	29.999999999999996								
	9140	2949	0.0014066390445432975	0.008584413866016037	0.0009517112305773858	433.0	3646.0	3646.0	0	0	1	-29.999999999999996	29.999999999999996								
	9140	2949	0.00132942114352824	0.008510892230921998	0.0009705689481518212	433.0	3663.0000000000005	3663.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	7070	2208	0.00031000896779842177	0.0008100234319889891	0.0009572589391627592	281.0	36421.0	36421.0	0	0	1	-29.999999999999996	29.999999999999996								
	7070	8060	0.00034097944830822284	0.0011899282800173193	0.01906528639476727	281.0	25518.0	25518.0	0	0	1	-29.999999999999996	29.999999999999996								
	7070	4484	0.0003100185039726643	0.0012810764631857514	0.010264325745506859	376.0	23967.0	23967.0	0	0	1	-29.999999999999996	29.999999999999996								
	7070	4239	0.0009392861675439002	0.003497342113117121	0.03982611333815534	433.0	8717.0	8717.0	0	0	1	-29.999999999999996	29.999999999999996								
	8535	7047	6.998383322733179e-5	0.0006508496490112944	0.0010680312669716697	48244.0	48244.0	48244.0	0	0	1	-29.999999999999996	29.999999999999996								
	5477	3657	0.0001899829260763591	0.0012398885701723182	0.013826539849238005	491.0	25180.0	25180.0	0	0	1	-29.999999999999996	29.999999999999996								
	5477	2928	0.0003308917959441869	0.0025381699995787807	0.0010459259769985887	433.0	12337.0	12337.0	0	0	1	-29.999999999999996	29.999999999999996								
	3145	2918	0.0015901302521704565	0.020999657563261016	0.07704717885391421	1491.0	1491.0	1491.0	0	0	1	-29.999999999999996	29.999999999999996								
	7770	5317	0.0009089393404753666	0.004710685624465319	0.0041796159361594115	357.0	6584.0	6584.0	0	0	1	-29.999999999999996	29.999999999999996								
	7770	5317	0.0008800571477833325	0.004969322689631222	0.0009625079292134875	319.0	6260.0	6260.0	0	0	1	-29.999999999999996	29.999999999999996								
	3	8676	0.0018411129480586563	0.00880053989078702	0.0009448827583400306	3514.0	3514.0	3514.0	0	0	1	-29.999999999999996	29.999999999999996								
	3	8189	0.009622541339438644	0.04025698916629386	0.0009490325508673196	395.0	725.0	725.0	0	0	1	-29.999999999999996	29.999999999999996								
	7267	2938	0.0005890681867205483	0.008007333642738534	0.1316665280089089	723.0	3928.0	3928.0	0	0	1	-29.999999999999996	29.999999999999996								
	7267	2938	0.0005437781947083589	0.007955273573119762	0.0013882964782815695	657.0	3990.0	3990.0	0	0	1	-29.999999999999996	29.999999999999996								
	7267	3918	0.0017446809225633566	0.021711584501032798	0.0009644967037580382	986.0	1480.0	1480.0	0	0	1	-29.999999999999996	29.999999999999996								
	7267	3918	0.0017499079966822198	0.02095866794064593	0.1374546853937896	853.9999999999999	1511.0	1511.0	0	0	1	-29.999999999999996	29.999999999999996								
	7267	6581	0.0008425796448611119	0.014039728122971152	0.001159209371409478	1151.0	2201.0	2201.0	0	0	1	-29.999999999999996	29.999999999999996								
	7267	6581	0.0008743826380256001	0.01411072657599054	0.0344960890951645	723.0	2246.0	2246.0	0	0	1	-29.999999999999996	29.999999999999996								
	7267	3830	0.0012484122251902846	0.014336924460536584	0.06869182934598787	1118.0	2175.0	2175.0	0	0	1	-29.999999999999996	29.999999999999996								
	7267	5648	0.001210201639141644	0.01496880543206093	0.000969449712801925	1052.0	2087.0	2087.0	0	0	1	-29.999999999999996	29.999999999999996								
	7267	5648	0.001505300680053121	0.01857189132511546	0.0009564147037896659	1282.0	1657.9999999999998	1657.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	4918	4907	0.004734182530689852	0.03559625800942556	0.004333155666213696	472.0	878.9999999999999	878.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	4918	5957	0.005952469811367084	0.047469952939456446	0.05610742803993696	433.0	656.0	656.0	0	0	1	-29.999999999999996	29.999999999999996								
	4918	5233	0.008010139026181171	0.033628833340497065	0.0009561226300495954	281.0	911.0	911.0	0	0	1	-29.999999999999996	29.999999999999996								
	6854	7309	2.09978172871975e-5	0.00021097806893316857	0.09430629825541974	509.99999999999994	148968.0	148968.0	0	0	1	-29.999999999999996	29.999999999999996								
	8311	3680	0.0004500354931328863	0.002341184643120022	0.0009517236734137433	13251.0	13251.0	13251.0	0	0	1	-29.999999999999996	29.999999999999996								
	2770	8804	0.0006700056247782863	0.004287435096249714	0.000953416231301026	433.0	7291.0	7291.0	0	0	1	-29.999999999999996	29.999999999999996								
	9241	8804	0.0006807319787891445	0.004194510280699447	0.2409580936937418	7442.0	7442.0	7442.0	0	0	1	-29.999999999999996	29.999999999999996								
	3083	7124	0.0007285370153817279	0.004307262738039248	0.0009464041426668518	509.99999999999994	7227.0	7227.0	0	0	1	-29.999999999999996	29.999999999999996								
	3083	7124	0.0005923835408547341	0.004661888067718466	0.06025697812266263	453.0	6738.0	6738.0	0	0	1	-29.999999999999996	29.999999999999996								
	3083	8873	0.0009891277115263153	0.00507652313315401	0.0010808769981743448	338.0	6103.0	6103.0	0	0	1	-29.999999999999996	29.999999999999996								
	1566	7582	0.002120457979555891	0.013033815050004642	0.0010182952192607025	2393.0	2393.0	2393.0	0	0	1	-29.999999999999996	29.999999999999996								
	1566	3541	0.0021586347328751993	0.012747842900529915	0.0009967668800878796	2443.0	2443.0	2443.0	0	0	1	-29.999999999999996	29.999999999999996								
	8683	3698	0.00024991798796244867	0.0009496883542557865	0.12759305260785728	32156.0	32156.0	32156.0	0	0	1	-29.999999999999996	29.999999999999996								
	8683	3698	0.00027098129845579507	0.0008899385816435651	0.0009817061587995362	33953.0	33953.0	33953.0	0	0	1	-29.999999999999996	29.999999999999996								
	8683	2801	0.0019553346175471458	0.01237315004979838	0.0009454619719371306	281.0	2515.0	2515.0	0	0	1	-29.999999999999996	29.999999999999996								
	8683	8328	0.0004400695645948453	0.0020703272697729976	0.04540146718710456	472.0	14927.000000000002	14927.000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	8683	8511	0.0004689082121544095	0.0014297201351369578	0.00094485163384337	529.0	20990.0	20990.0	0	0	1	-29.999999999999996	29.999999999999996								
	8683	6570	0.0012784289750134494	0.014142180420962443	0.0009518468307138035	529.0	2238.0	2238.0	0	0	1	-29.999999999999996	29.999999999999996								
	8683	6570	0.001243025389071556	0.013052768985016798	0.0009573533143121861	529.0	2415.0	2415.0	0	0	1	-29.999999999999996	29.999999999999996								
	8683	8975	0.0004091068861397226	0.0023906245913188602	0.0009601052078299797	13028.0	13028.0	13028.0	0	0	1	-29.999999999999996	29.999999999999996								
	8683	216	0.0009396521176053401	0.004998149561255884	0.02251306805865496	338.0	6209.0	6209.0	0	0	1	-29.999999999999996	29.999999999999996								
	8683	2961	0.00021901873974610446	0.000700059898731449	0.13634707909120566	529.0	43067.0	43067.0	0	0	1	-29.999999999999996	29.999999999999996								
	8683	6773	5.999821821098983e-5	0.0002499925758791014	0.0009469049049445785	122860.99999999999	122860.99999999999	122860.99999999999	0	0	1	-29.999999999999996	29.999999999999996								
	8683	5278	5.0004979591852314e-5	0.0002290228065306624	0.029075863320149508	134762.0	134762.0	134762.0	0	0	1	-29.999999999999996	29.999999999999996								
	3768	2751	0.00019006230133097106	0.0009092980626813331	0.0009453879161913929	34015.0	34015.0	34015.0	0	0	1	-29.999999999999996	29.999999999999996								
	2276	5546	0.0017101104276470063	0.00781593427344846	0.12799357904116818	3946.0	3946.0	3946.0	0	0	1	-29.999999999999996	29.999999999999996								
	2276	6816	0.0026442138032291896	0.011729896006926706	0.0009616018882480916	319.0	2621.0	2621.0	0	0	1	-29.999999999999996	29.999999999999996								
	7766	444	0.0014031701327995004	0.010555145652382403	0.005571332460237911	2955.0	2955.0	2955.0	0	0	1	-29.999999999999996	29.999999999999996								
	7766	5334	0.0014215482920387078	0.01023735164563369	0.03407404763650536	3062.0	3062.0	3062.0	0	0	1	-29.999999999999996	29.999999999999996								
	839	3918	0.00012994331688352307	0.002119075628846921	0.0010834834283327906	756.0	14872.0	14872.0	0	0	1	-29.999999999999996	29.999999999999996								
	839	809	0.0002595746160294944	0.003124879030860722	0.0009610005014147597	1282.0	10058.0	10058.0	0	0	1	-29.999999999999996	29.999999999999996								
	4506	2286	0.004693605188876823	0.031756732725112306	0.20779787056994414	376.0	983.0	983.0	0	0	1	-29.999999999999996	29.999999999999996								
	4506	6802	0.001360807882746084	0.0076845621594126305	0.01879907386218538	338.0	4050.0	4050.0	0	0	1	-29.999999999999996	29.999999999999996								
	4506	3520	0.005644594517688314	0.027669366129414386	0.0010201198211024374	300.0	1114.0	1114.0	0	0	1	-29.999999999999996	29.999999999999996								
	7273	6271	0.004560331416240974	0.03422679179936354	0.000948297738686181	281.0	947.0000000000001	947.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	7273	1435	0.010496009067442262	0.04419952881715455	0.037686031095459004	692.0	692.0	692.0	0	0	1	-29.999999999999996	29.999999999999996								
	7273	7148	0.01967201047899638	0.07752555764475813	0.03455491642800317	338.0	396.0	396.0	0	0	1	-29.999999999999996	29.999999999999996								
	7273	7437	0.011611549460793768	0.04710856769629476	0.0009462062834348219	357.0	654.0	654.0	0	0	1	-29.999999999999996	29.999999999999996								
	6104	871	0.0004792548082011245	0.002551356494538122	0.000971514899908002	357.0	12175.0	12175.0	0	0	1	-29.999999999999996	29.999999999999996								
	7580	871	0.00046863038591829286	0.002358140108202784	0.001196138635528108	13128.0	13128.0	13128.0	0	0	1	-29.999999999999996	29.999999999999996								
	1188	1539	0.012617428505036382	0.0683799320076987	0.0009559783355111433	281.0	463.99999999999994	463.99999999999994	0	0	1	-29.999999999999996	29.999999999999996								
	1188	8515	0.013135537056029168	0.05595440191848807	0.049421401701120034	281.0	547.0	547.0	0	0	1	-29.999999999999996	29.999999999999996								
	3971	4084	0.00026001712499194423	0.0017111126955925927	0.0009513673876576525	18252.0	18252.0	18252.0	0	0	1	-29.999999999999996	29.999999999999996								
	3971	4084	0.00027104747958411977	0.0016692924111433478	0.030612670892397442	18682.0	18682.0	18682.0	0	0	1	-29.999999999999996	29.999999999999996								
	6845	5340	0.00021099111076225053	0.00040098310623535113	0.0009630880903019317	69711.0	69711.0	69711.0	0	0	1	-29.999999999999996	29.999999999999996								
	8294	5814	0.0010498675670159534	0.005158349312162822	0.0009670701691249612	6000.0	6000.0	6000.0	0	0	1	-29.999999999999996	29.999999999999996								
	7115	6807	0.0021143915141503345	0.009285370279347348	0.10073194830292485	319.0	3309.0000000000005	3309.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	619	6791	0.00015098882693993847	0.0006799496842320806	0.0009534891007788523	45348.0	45348.0	45348.0	0	0	1	-29.999999999999996	29.999999999999996								
	5418	4908	0.00019000691233437298	0.000820029832178684	0.0011754694174604021	37527.0	37527.0	37527.0	0	0	1	-29.999999999999996	29.999999999999996								
	5120	6816	0.003211556354514636	0.014017510642102366	0.0019940303075725568	300.0	2192.0	2192.0	0	0	1	-29.999999999999996	29.999999999999996								
	6692	9158	0.007325977069887481	0.03340971980914678	0.10726739269155577	281.0	931.0	931.0	0	0	1	-29.999999999999996	29.999999999999996								
	6692	8035	0.006667558607422364	0.03136025451823406	0.014334366976869238	300.0	986.9999999999999	986.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	3445	2848	0.0005714457841947641	0.006696943570556052	0.020813714632253014	1480.0	4712.0	4712.0	0	0	1	-29.999999999999996	29.999999999999996								
	3445	7056	0.0005749277347714832	0.0076455302158015305	0.0009757770209834084	1414.0	4156.0	4156.0	0	0	1	-29.999999999999996	29.999999999999996								
	3445	7056	0.00038928126847826875	0.006058813581147307	0.06627167892029873	821.0000000000001	5194.0	5194.0	0	0	1	-29.999999999999996	29.999999999999996								
	3445	1642	0.001549386964579465	0.017892920293813487	0.07784586545199042	1759.0	1759.0	1759.0	0	0	1	-29.999999999999996	29.999999999999996								
	3445	4594	0.0003605307914480647	0.0048571509374898	0.046961324735632755	1545.0	6495.0	6495.0	0	0	1	-29.999999999999996	29.999999999999996								
	6114	1692	0.0005810601945068747	0.004229438145030119	0.000949511622921061	338.0	7400.0	7400.0	0	0	1	-29.999999999999996	29.999999999999996								
	6114	8190	0.0005612802571560557	0.004319853407123266	0.0009871307182233865	7268.000000000001	7268.000000000001	7268.000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	6114	5836	0.003066142710585087	0.020313319074653103	0.001103191707495404	472.0	1522.0	1522.0	0	0	1	-29.999999999999996	29.999999999999996								
	6114	3191	0.0011924509051195638	0.017097522569132648	0.0009677223387331138	509.99999999999994	1863.0	1863.0	0	0	1	-29.999999999999996	29.999999999999996								
	6114	5300	0.0018831118243346939	0.014093289002068538	0.11573714932518202	2226.0	2226.0	2226.0	0	0	1	-29.999999999999996	29.999999999999996								
	6114	4889	0.005355755406511745	0.04011411583432492	0.0009850120241187814	357.0	768.0	768.0	0	0	1	-29.999999999999996	29.999999999999996								
	7264	444	0.0021493800860588417	0.01646184089938641	0.019703852078181875	453.0	1912.0	1912.0	0	0	1	-29.999999999999996	29.999999999999996								
	7264	4747	0.0024723188633842697	0.015448252981754057	0.0009858899806360717	2014.0	2014.0	2014.0	0	0	1	-29.999999999999996	29.999999999999996								
	7982	9011	0.00015903042698530497	0.0012292351871870343	0.03545923577043596	472.0	25490.0	25490.0	0	0	1	-29.999999999999996	29.999999999999996								
	7982	6675	0.00025977774541145434	0.0016186151829276048	0.0009461955745383007	453.0	19252.0	19252.0	0	0	1	-29.999999999999996	29.999999999999996								
	7982	6909	0.00015902703034970832	0.0011301921024762876	0.018972663716538475	376.0	27681.0	27681.0	0	0	1	-29.999999999999996	29.999999999999996								
	7982	8835	0.00046122610377477845	0.003220578802502345	0.2624310274390411	472.0	9714.0	9714.0	0	0	1	-29.999999999999996	29.999999999999996								
	7982	4186	0.00015900093336900553	0.001229007214517646	0.00097693888795228	25490.0	25490.0	25490.0	0	0	1	-29.999999999999996	29.999999999999996								
	1604	502	0.0002288654604696557	0.0013891833626636866	0.0009438985534093488	376.0	22423.0	22423.0	0	0	1	-29.999999999999996	29.999999999999996								
	2842	502	0.0002000049569429996	0.0015600386641262448	0.0009471329995052872	338.0	20084.0	20084.0	0	0	1	-29.999999999999996	29.999999999999996								
	1354	513	0.0014498489505644686	0.008239141620040389	0.0009559693165137723	281.0	3776.0	3776.0	0	0	1	-29.999999999999996	29.999999999999996								
	1354	502	0.0006897975207331876	0.004998532758060446	0.0444921978527172	491.0	6259.0	6259.0	0	0	1	-29.999999999999996	29.999999999999996								
	891	3697	0.00036355654408070303	0.004594950763450493	0.06898636900692583	1809.0	6920.999999999999	6920.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	891	3697	0.00036067100428206566	0.004538443468634384	0.12184303852213135	1776.0000000000002	6952.0	6952.0	0	0	1	-29.999999999999996	29.999999999999996								
	8312	7541	0.0006606900800013641	0.009980424354761246	0.012281219226826096	1348.0	3162.0	3162.0	0	0	1	-29.999999999999996	29.999999999999996								
	8312	7541	0.000646308680836788	0.010260150265014084	0.0009621193284935566	986.0	3103.0	3103.0	0	0	1	-29.999999999999996	29.999999999999996								
	6306	4826	9.899805892542284e-5	0.0004399913730016956	0.0208700412982578	529.0	70039.0	70039.0	0	0	1	-29.999999999999996	29.999999999999996								
	4826	4418	6.0009085188934114e-5	0.00046907101589276334	0.000947320529900887	66806.0	66806.0	66806.0	0	0	1	-29.999999999999996	29.999999999999996								
	4826	1605	3.899642012487045e-5	0.00034096869904018883	0.028172008605680882	92032.0	92032.0	92032.0	0	0	1	-29.999999999999996	29.999999999999996								
	4826	6952	0.0025305751536782426	0.019426738469276318	0.03423199558446033	433.0	1613.0	1613.0	0	0	1	-29.999999999999996	29.999999999999996								
	4826	7124	0.009696581457692956	0.06585466195975119	0.0009642818778087478	413.99999999999994	487.0	487.0	0	0	1	-29.999999999999996	29.999999999999996								
	9128	217	0.0005912635087669192	0.002832262255971373	0.03373395858197873	357.0	10923.0	10923.0	0	0	1	-29.999999999999996	29.999999999999996								
	7014	217	0.0008700240887270134	0.0038701071531513334	0.03463859995211619	7964.0	7964.0	7964.0	0	0	1	-29.999999999999996	29.999999999999996								
	720	5350	0.001499576330776479	0.017844958195638472	0.02772082741564832	1183.0	1764.0	1764.0	0	0	1	-29.999999999999996	29.999999999999996								
	720	5350	0.001466046662788576	0.018151053755871976	0.010884171399216424	1151.0	1730.0	1730.0	0	0	1	-29.999999999999996	29.999999999999996								
	1711	639	0.0015112719313837492	0.011309518415225326	0.012698839533287964	376.0	2771.0	2771.0	0	0	1	-29.999999999999996	29.999999999999996								
	1711	639	0.0014787762782557494	0.0115192572561601	0.0586721517384522	395.0	2720.0	2720.0	0	0	1	-29.999999999999996	29.999999999999996								
	1711	9130	0.0017404936304303055	0.010343933691320048	0.0009716903552706418	413.99999999999994	3013.0	3013.0	0	0	1	-29.999999999999996	29.999999999999996								
	1711	9130	0.001659749206206858	0.01206544629575945	0.09312052548852923	453.0	2595.0	2595.0	0	0	1	-29.999999999999996	29.999999999999996								
	8209	1998	0.0006899945566420043	0.00047899622120518897	0.0009449358793060254	37606.0	37606.0	37606.0	0	0	1	-29.999999999999996	29.999999999999996								
	8209	7974	0.00043965991261903813	0.0013889256330430963	0.0009654194329407644	21666.0	21666.0	21666.0	0	0	1	-29.999999999999996	29.999999999999996								
	1035	8180	0.0020605358744169655	0.016179097237892914	0.0047148319075487775	1957.9999999999998	1957.9999999999998	1957.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	1035	7466	0.013501724337459877	0.05666920855065354	0.0009518721203177197	357.0	543.0	543.0	0	0	1	-29.999999999999996	29.999999999999996								
	1035	305	0.0008202310016652257	0.004381233886626862	0.0009590046970729337	300.0	7089.0	7089.0	0	0	1	-29.999999999999996	29.999999999999996								
	1035	305	0.0007989626206077618	0.004455215312800933	0.0009551411372724493	281.0	6970.0	6970.0	0	0	1	-29.999999999999996	29.999999999999996								
	1035	5106	0.0010848408809430038	0.008829868942085295	0.0009848921843049758	453.0	3531.0	3531.0	0	0	1	-29.999999999999996	29.999999999999996								
	1035	5106	0.0011118204347281416	0.0070505441783358345	0.0009453497019757995	491.0	4433.0	4433.0	0	0	1	-29.999999999999996	29.999999999999996								
	2527	8466	0.0008481819267044832	0.0053648256133132805	0.012703409455575044	433.0	5811.0	5811.0	0	0	1	-29.999999999999996	29.999999999999996								
	8669	8893	0.000610001654049123	0.002750007456723859	0.10933393320046138	357.0	11214.0	11214.0	0	0	1	-29.999999999999996	29.999999999999996								
	6206	7691	0.0014226726318592796	0.018968968195961392	0.0009565135341258856	1315.0	1676.0000000000002	1676.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	6206	6624	0.001200649451547235	0.014159725282032305	0.0009673035174616283	1545.0	2206.0	2206.0	0	0	1	-29.999999999999996	29.999999999999996								
	3240	8158	0.0017153187306179474	0.007177070012267426	0.0049473063974352595	338.0	4292.0	4292.0	0	0	1	-29.999999999999996	29.999999999999996								
	3240	8795	0.005437293800704807	0.02375448902410064	0.023033310185533944	300.0	1294.0	1294.0	0	0	1	-29.999999999999996	29.999999999999996								
	3240	4143	0.000770985752080755	0.004330919963684651	0.1441031114989756	7181.0	7181.0	7181.0	0	0	1	-29.999999999999996	29.999999999999996								
	3240	2797	0.004220889662839598	0.033461255268105235	0.0009482222108897873	453.0	955.0000000000001	955.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	3240	6331	0.0026328723701905016	0.011489894911465874	0.018060644880611394	338.0	2673.0	2673.0	0	0	1	-29.999999999999996	29.999999999999996								
	3240	6384	0.0026066547639149633	0.01098590130044853	0.12193612887255478	376.0	2795.0	2795.0	0	0	1	-29.999999999999996	29.999999999999996								
	3240	7523	0.0023977915411438817	0.009219959941127285	0.03349808756863522	319.0	3327.0000000000005	3327.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	3240	2889	0.0005382723678843587	0.0022569490749620212	0.0010085363567600885	13596.0	13596.0	13596.0	0	0	1	-29.999999999999996	29.999999999999996								
	3240	6887	0.0032388115746344167	0.017917105605054433	0.000958431970861915	472.0	1729.0	1729.0	0	0	1	-29.999999999999996	29.999999999999996								
	1249	4541	0.0007606365438484185	0.0071059466553667515	0.0009448282723665621	1216.0	4424.0	4424.0	0	0	1	-29.999999999999996	29.999999999999996								
	819	7523	0.0006514566612653729	0.003432406064584772	0.004286504730750381	9048.0	9048.0	9048.0	0	0	1	-29.999999999999996	29.999999999999996								
	2304	4353	0.0012212703617744314	0.008135123325453561	0.008913851870021387	338.0	3847.0	3847.0	0	0	1	-29.999999999999996	29.999999999999996								
	2304	4816	0.002426203358396124	0.014367516993093778	0.0009456917311686364	491.0	2165.0	2165.0	0	0	1	-29.999999999999996	29.999999999999996								
	9174	6246	0.0006002670367532478	0.00839373404928256	0.03602039031042175	1151.0	3756.0	3756.0	0	0	1	-29.999999999999996	29.999999999999996								
	9174	6246	0.0005929815885881629	0.00860325828451407	0.0009507850755940239	1085.0	3682.0	3682.0	0	0	1	-29.999999999999996	29.999999999999996								
	9174	5658	0.000871442046441445	0.013302011850525155	0.05481714930238475	1677.0	2374.0	2374.0	0	0	1	-29.999999999999996	29.999999999999996								
	9174	5658	0.0007342588697805299	0.01604305294585366	0.13708860912893894	1249.0	1979.0	1979.0	0	0	1	-29.999999999999996	29.999999999999996								
	2924	3645	0.0016300287728085992	0.002039035992487501	0.0010945528656744555	12101.0	12101.0	12101.0	0	0	1	-29.999999999999996	29.999999999999996								
	2924	3645	0.0016592725193248538	0.0020003285344472985	0.000949245911845973	12156.0	12156.0	12156.0	0	0	1	-29.999999999999996	29.999999999999996								
	59	5764	0.0033742738089177437	0.0195777555798634	0.0013117641618369984	472.0	1583.0	1583.0	0	0	1	-29.999999999999996	29.999999999999996								
	59	2360	0.002389373859046306	0.017276472619446214	0.0009482277794482892	529.0	1811.0	1811.0	0	0	1	-29.999999999999996	29.999999999999996								
	6510	9033	0.00032004317887543795	0.0011201511260618816	0.0009486530742973939	395.0	27118.0	27118.0	0	0	1	-29.999999999999996	29.999999999999996								
	6510	5918	0.0018125534174851146	0.0141077074072516	0.0427324429496293	395.0	2237.0	2237.0	0	0	1	-29.999999999999996	29.999999999999996								
	6510	5918	0.002120517737664446	0.012472045118224516	0.0009714181609178742	433.0	2498.0	2498.0	0	0	1	-29.999999999999996	29.999999999999996								
	1275	2850	0.0006304295631285882	0.004112802387639989	0.0009505727096153883	7597.0	7597.0	7597.0	0	0	1	-29.999999999999996	29.999999999999996								
	6426	4110	0.009718940482088392	0.03501375918406202	0.001588067954038041	869.0	869.0	869.0	0	0	1	-29.999999999999996	29.999999999999996								
	6426	3558	0.010144917953760237	0.030787357724883203	0.029813752963242648	982.0	982.0	982.0	0	0	1	-29.999999999999996	29.999999999999996								
	1758	2816	0.00041895434140173135	0.006214489389924444	0.008743583209951038	5059.0	5059.0	5059.0	0	0	1	-29.999999999999996	29.999999999999996								
	1758	352	0.0003605488980928009	0.007231008432315229	0.11118691623506854	1743.0	4370.0	4370.0	0	0	1	-29.999999999999996	29.999999999999996								
	1758	6581	0.000525961445663978	0.00774056465711285	0.0009446839210164586	853.9999999999999	4040.9999999999995	4040.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	1758	1923	0.0010943754312263253	0.017369444651630844	0.0009550342955541831	723.0	1823.0	1823.0	0	0	1	-29.999999999999996	29.999999999999996								
	1758	5837	0.0007122951763148626	0.011476981369637543	0.0009924877083441438	2756.0	2756.0	2756.0	0	0	1	-29.999999999999996	29.999999999999996								
	1758	3830	0.0015766268575702165	0.018919522110323227	0.0009666846186018043	1151.0	1671.0	1671.0	0	0	1	-29.999999999999996	29.999999999999996								
	1758	3577	0.0003199288217455435	0.003839145859868539	0.0009449439214008887	756.0	8198.0	8198.0	0	0	1	-29.999999999999996	29.999999999999996								
	8030	1794	0.00041012972079255673	0.006492053375184284	0.000968202535961738	1447.0	4858.0	4858.0	0	0	1	-29.999999999999996	29.999999999999996								
	8030	7808	0.00040042884080932406	0.006587054420151532	0.0027768920240583013	4792.0	4792.0	4792.0	0	0	1	-29.999999999999996	29.999999999999996								
	8030	6581	0.0005395869556610037	0.007624163823459259	0.011225054021279542	853.9999999999999	4130.0	4130.0	0	0	1	-29.999999999999996	29.999999999999996								
	8030	1923	0.0010939906770567186	0.016379187330633777	0.0009860984559481815	821.0000000000001	1968.0	1968.0	0	0	1	-29.999999999999996	29.999999999999996								
	8030	5837	0.0006932811813654021	0.011538179592030831	0.047701591614878545	2707.0	2707.0	2707.0	0	0	1	-29.999999999999996	29.999999999999996								
	8030	5648	0.0015915281269915952	0.018342361510649163	0.0009522097989725377	1249.0	1707.0	1707.0	0	0	1	-29.999999999999996	29.999999999999996								
	8030	3577	0.00031977890394875813	0.00375740212043529	0.10828577504268498	853.9999999999999	8371.0	8371.0	0	0	1	-29.999999999999996	29.999999999999996								
	4615	171	0.002118765601584538	0.01206297207261305	0.024929977878970378	395.0	2578.0	2578.0	0	0	1	-29.999999999999996	29.999999999999996								
	3137	2341	5.000739731918355e-5	0.0003700547401616442	0.0009476318405892692	84603.0	84603.0	84603.0	0	0	1	-29.999999999999996	29.999999999999996								
	6271	8787	0.0035055915027074314	0.024342629781309418	0.04367406636532247	319.0	1269.0	1269.0	0	0	1	-29.999999999999996	29.999999999999996								
	6252	9137	0.006670993799905402	0.04096484291843293	0.19412476884036903	433.0	753.0	753.0	0	0	1	-29.999999999999996	29.999999999999996								
	5533	7133	0.001952001334601187	0.01435571850904287	0.05563791730776442	338.0	2183.0	2183.0	0	0	1	-29.999999999999996	29.999999999999996								
	8361	4355	0.00018000283438703583	0.0004300067710356548	0.0009492862356654517	281.0	67762.0	67762.0	0	0	1	-29.999999999999996	29.999999999999996								
	8361	2928	0.00037000344302047484	0.0009690090169906991	0.0009531220275646807	357.0	30454.000000000004	30454.000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	609	1341	0.002575959032329778	0.017208809547349272	0.0009538848877745968	376.0	1820.0	1820.0	0	0	1	-29.999999999999996	29.999999999999996								
	609	5419	0.0007596004801160279	0.003987902520381889	0.0009547630682461691	395.0	7777.0	7777.0	0	0	1	-29.999999999999996	29.999999999999996								
	609	5419	0.0007489610718058174	0.004054375935120603	0.014144931920583715	395.0	7651.000000000001	7651.000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	609	2079	0.0038706119693823642	0.023774348396979037	0.06583027126603395	472.0	1302.0	1302.0	0	0	1	-29.999999999999996	29.999999999999996								
	609	772	0.0024845433234157994	0.019168900249384394	0.040972526068374635	357.0	1630.9999999999998	1630.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	3654	2928	0.00024997445353026036	0.0011588815665621243	0.0009481644403986312	376.0	26642.0	26642.0	0	0	1	-29.999999999999996	29.999999999999996								
	1355	7282	0.0018853871752429103	0.028271137441477627	0.000960426144798416	1078.0	1078.0	1078.0	0	0	1	-29.999999999999996	29.999999999999996								
	1355	2197	0.0015233144133490447	0.015303296713453093	0.0009696993187021876	1381.0	2059.0	2059.0	0	0	1	-29.999999999999996	29.999999999999996								
	1355	7640	0.001476384554076385	0.01543763171522114	0.0009487642135675302	1513.0	2019.0000000000002	2019.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	1355	1081	0.0025562480239262053	0.027886341504678547	0.054668360856813474	1140.0	1140.0	1140.0	0	0	1	-29.999999999999996	29.999999999999996								
	1355	1081	0.0026182022804537002	0.026361214975706638	0.0009678510271454303	1188.0	1188.0	1188.0	0	0	1	-29.999999999999996	29.999999999999996								
	1355	2359	0.0007710682116619825	0.009212763032227459	0.07305568297544293	1315.0	3422.0	3422.0	0	0	1	-29.999999999999996	29.999999999999996								
	1355	4196	0.0011226691644459818	0.017090633034503706	0.09377046004218129	657.0	1848.9999999999998	1848.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	5856	8546	0.002260783105489447	0.011013815036012802	0.03370426364951569	2811.0	2811.0	2811.0	0	0	1	-29.999999999999996	29.999999999999996								
	5856	5987	0.004486900197331026	0.02875636593147017	0.20378497831349207	395.0	1075.0	1075.0	0	0	1	-29.999999999999996	29.999999999999996								
	5856	8005	0.0021575463408035488	0.031527545336386124	0.0009452428898584643	1037.0	1037.0	1037.0	0	0	1	-29.999999999999996	29.999999999999996								
	5856	3925	0.005310185330229952	0.03263259150399705	0.0010082337760678945	338.0	958.0	958.0	0	0	1	-29.999999999999996	29.999999999999996								
	5856	3324	0.005109797809818381	0.041735990677426726	0.06570603594568844	453.0	749.0	749.0	0	0	1	-29.999999999999996	29.999999999999996								
	5856	4748	0.0014631077489721685	0.010575234645102464	0.0009462185135994825	357.0	2964.0	2964.0	0	0	1	-29.999999999999996	29.999999999999996								
	8265	4816	0.0004999678185225166	0.0025908332355233025	0.0009537921241369666	11971.0	11971.0	11971.0	0	0	1	-29.999999999999996	29.999999999999996								
	6151	6313	0.0005499751960339578	0.0032998511760356218	0.0011325379576700451	357.0	9442.0	9442.0	0	0	1	-29.999999999999996	29.999999999999996								
	4005	6532	0.002274330987152223	0.01751701843070906	0.018682686473275964	376.0	1777.0	1777.0	0	0	1	-29.999999999999996	29.999999999999996								
	4005	2177	0.007503974537546564	0.04355406827914614	0.0009669641783045269	357.0	716.0	716.0	0	0	1	-29.999999999999996	29.999999999999996								
	5723	2079	0.001420847027169861	0.020551831140631086	0.0009505806512982622	1579.0	1579.0	1579.0	0	0	1	-29.999999999999996	29.999999999999996								
	5723	789	0.0012670710113875153	0.01883410523480454	0.05106611115015423	491.0	1682.9999999999998	1682.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	2327	9189	0.00038011950301475056	0.0013314185750296261	0.022173185275467536	395.0	22821.0	22821.0	0	0	1	-29.999999999999996	29.999999999999996								
	2327	3400	0.00018994457497748134	0.0014605738107246358	0.0425371403353934	21440.0	21440.0	21440.0	0	0	1	-29.999999999999996	29.999999999999996								
	207	4747	0.0021528426911943035	0.013412480184167137	0.2966579794168237	376.0	2328.0	2328.0	0	0	1	-29.999999999999996	29.999999999999996								
	207	7791	0.0007890869642033799	0.005669624840409271	0.0009493977278383991	472.0	5519.0	5519.0	0	0	1	-29.999999999999996	29.999999999999996								
	3205	6735	3.0007074838649447e-5	0.0004200990477393449	0.020908675230063397	657.0	75017.0	75017.0	0	0	1	-29.999999999999996	29.999999999999996								
	3205	666	0.0007929032537736873	0.009023038279159333	0.0009554725722542713	1282.0	3501.0	3501.0	0	0	1	-29.999999999999996	29.999999999999996								
	3205	666	0.0008033215553605724	0.008826495577615338	0.0009491074623222199	1447.0	3579.0	3579.0	0	0	1	-29.999999999999996	29.999999999999996								
	3205	4435	0.0033355686525770025	0.033884982364702984	0.11154485038675646	927.0	927.0	927.0	0	0	1	-29.999999999999996	29.999999999999996								
	3205	1644	0.0006312875097976341	0.007906124516057987	0.21156495407740514	3990.9999999999995	3990.9999999999995	3990.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	3205	3483	0.0005993045166612014	0.008410240033026165	0.0009873404719842425	1216.0	3742.0	3742.0	0	0	1	-29.999999999999996	29.999999999999996								
	4683	7989	0.00010997333587658708	0.0012496969985658479	0.0010900663028436657	25173.0	25173.0	25173.0	0	0	1	-29.999999999999996	29.999999999999996								
	4683	6516	0.000120000832446594	0.0010910075683135889	0.022231023035706402	28780.0	28780.0	28780.0	0	0	1	-29.999999999999996	29.999999999999996								
	4683	7697	9.904025548547742e-5	0.0012505082762924375	0.1015376763939635	25191.0	25191.0	25191.0	0	0	1	-29.999999999999996	29.999999999999996								
	4683	416	0.002899311458141723	0.024091897422374865	0.0009516730914430352	529.0	1284.0	1284.0	0	0	1	-29.999999999999996	29.999999999999996								
	4683	2847	0.0014354047457137901	0.011115415487735467	0.13752747728678688	395.0	2810.0	2810.0	0	0	1	-29.999999999999996	29.999999999999996								
	4683	2563	0.0018277766805696245	0.010829901254056874	0.013462353762202409	491.0	2871.0	2871.0	0	0	1	-29.999999999999996	29.999999999999996								
	4683	2563	0.0016042884926538064	0.010584892799229825	0.0009443755293169445	472.0	2961.0	2961.0	0	0	1	-29.999999999999996	29.999999999999996								
	4683	2995	0.0014417506894045396	0.019614817607620776	0.028507222424348645	281.0	1609.0	1609.0	0	0	1	-29.999999999999996	29.999999999999996								
	5691	1001	0.01333118094073338	0.09573374138139523	0.000950082162402008	328.0	328.0	328.0	0	0	1	-29.999999999999996	29.999999999999996								
	5691	4426	0.009481872341150303	0.07311944778159093	0.0009451493278160846	413.99999999999994	424.0	424.0	0	0	1	-29.999999999999996	29.999999999999996								
	5350	2721	0.0007007966831652986	0.006717636773743549	0.014059295936289316	1447.0	4683.0	4683.0	0	0	1	-29.999999999999996	29.999999999999996								
	5350	2721	0.0007190938277971094	0.006571718590030702	0.007240242169109719	1480.0	4773.0	4773.0	0	0	1	-29.999999999999996	29.999999999999996								
	2361	4936	0.0019024891339395372	0.00964755141794241	0.11528551025347375	529.0	3215.0	3215.0	0	0	1	-29.999999999999996	29.999999999999996								
	2361	5179	0.001710021246823954	0.011883198483567628	0.06381000485194781	509.99999999999994	2630.0	2630.0	0	0	1	-29.999999999999996	29.999999999999996								
	2044	4748	0.00024947707824159214	0.0018660885452008948	0.03455359843687471	16743.0	16743.0	16743.0	0	0	1	-29.999999999999996	29.999999999999996								
	4197	5522	0.0004302612654670147	0.0022123433905389704	0.16372758933684006	14024.0	14024.0	14024.0	0	0	1	-29.999999999999996	29.999999999999996								
	5699	8670	0.00040125629730628745	0.00243155312325951	0.0009753851923854386	12826.0	12826.0	12826.0	0	0	1	-29.999999999999996	29.999999999999996								
	7809	5110	0.0033699677573488687	0.017050432087092917	0.0009527036833609481	357.0	1823.0	1823.0	0	0	1	-29.999999999999996	29.999999999999996								
	7222	4816	0.005523769449494177	0.03104656563884716	0.0010058117790249501	1002.9999999999999	1002.9999999999999	1002.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	4402	3817	9.90007693828931e-5	0.00026000202060153134	0.0021213271881492667	113538.00000000001	113538.00000000001	113538.00000000001	0	0	1	-29.999999999999996	29.999999999999996								
	6857	2732	0.0004500037247711898	0.007180059417337586	0.0009743460646949693	986.0	4391.0	4391.0	0	0	1	-29.999999999999996	29.999999999999996								
	6857	4550	0.00044088704173901843	0.006663406416760137	0.09375104551628934	821.0000000000001	4740.0	4740.0	0	0	1	-29.999999999999996	29.999999999999996								
	6857	4339	0.001041627707518776	0.015331141639515787	0.0009499673407040391	1183.0	2079.0	2079.0	0	0	1	-29.999999999999996	29.999999999999996								
	6857	7513	0.0010014511495274971	0.015329143175960083	0.029254495325517868	853.9999999999999	2039.0	2039.0	0	0	1	-29.999999999999996	29.999999999999996								
	5016	26	0.0004508101661487098	0.006090946239245819	0.04300636995287739	1414.0	5182.0	5182.0	0	0	1	-29.999999999999996	29.999999999999996								
	5016	9213	0.00040070372298721505	0.0050188141277353856	0.0009558240183722494	1249.0	6285.0	6285.0	0	0	1	-29.999999999999996	29.999999999999996								
	6112	9002	0.0017277924980236197	0.013360662616492483	0.059028897595125786	491.0	2344.0	2344.0	0	0	1	-29.999999999999996	29.999999999999996								
	6112	6231	0.0026398068837873	0.014888910782067765	0.0009551689709565406	413.99999999999994	2089.0	2089.0	0	0	1	-29.999999999999996	29.999999999999996								
	6112	883	0.0023555324028128864	0.01907870556087525	0.0009642791103127856	413.99999999999994	1654.0	1654.0	0	0	1	-29.999999999999996	29.999999999999996								
	6112	5738	0.0018424073608207423	0.013640419496312612	0.004257018224247516	376.0	2297.0	2297.0	0	0	1	-29.999999999999996	29.999999999999996								
	8860	7700	0.0012217428318984506	0.009511353130244902	0.023043343202861836	395.0	3302.0000000000005	3302.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	8860	9002	0.0022707995977113453	0.011508984305184803	0.04951027709242166	395.0	2693.0	2693.0	0	0	1	-29.999999999999996	29.999999999999996								
	8860	5990	0.010713392135067877	0.05738784735153955	0.0009519355289550741	538.0	538.0	538.0	0	0	1	-29.999999999999996	29.999999999999996								
	8860	6450	0.002512689113653083	0.013933912248041871	0.0009622751261019471	300.0	2234.0	2234.0	0	0	1	-29.999999999999996	29.999999999999996								
	8860	7726	0.0010103526409267344	0.0073335596116686184	0.0009521202446340849	413.99999999999994	4269.0	4269.0	0	0	1	-29.999999999999996	29.999999999999996								
	2489	4110	0.0006097317138417633	0.00390728076920051	0.0009436373367749057	529.0	7984.999999999999	7984.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	3985	6376	0.004281182510854182	0.01929576568542001	0.05839981015986238	1596.0	1596.0	1596.0	0	0	1	-29.999999999999996	29.999999999999996								
	3985	4110	0.0008005631601804456	0.004404098084615129	0.0009758859586194992	529.0	7062.0	7062.0	0	0	1	-29.999999999999996	29.999999999999996								
	3985	4829	0.008104505626641874	0.03521392176779092	0.0009476155986955126	509.99999999999994	875.0	875.0	0	0	1	-29.999999999999996	29.999999999999996								
	3985	7857	0.0006292370475707638	0.004585440134864715	0.07888125257396947	413.99999999999994	6817.0	6817.0	0	0	1	-29.999999999999996	29.999999999999996								
	2806	7857	0.0006515744502830017	0.004564023798599798	0.0009572124892665954	6858.0	6858.0	6858.0	0	0	1	-29.999999999999996	29.999999999999996								
	2489	9012	0.001139981205197261	0.005809904211769064	0.0009664266611558788	5335.0	5335.0	5335.0	0	0	1	-29.999999999999996	29.999999999999996								
	2489	2231	0.001211024633001675	0.005380109434392849	0.09722508652735858	5728.0	5728.0	5728.0	0	0	1	-29.999999999999996	29.999999999999996								
	658	3793	0.004147685656974396	0.029925849450921735	0.06344960745979548	472.0	1038.0	1038.0	0	0	1	-29.999999999999996	29.999999999999996								
	658	8497	0.0032506893609214535	0.024209609216542673	0.07088045095080674	509.99999999999994	1298.0	1298.0	0	0	1	-29.999999999999996	29.999999999999996								
	658	8497	0.0031737623879468024	0.024627955318541235	0.0009486309001240014	529.0	1274.0	1274.0	0	0	1	-29.999999999999996	29.999999999999996								
	3502	9002	0.0002190010584853275	0.0008800042532730352	0.13537959094726068	395.0	34833.0	34833.0	0	0	1	-29.999999999999996	29.999999999999996								
	3502	9002	0.0002889787824619269	0.0009499302537664421	0.11422565818649169	413.99999999999994	31811.0	31811.0	0	0	1	-29.999999999999996	29.999999999999996								
	6313	44	0.0034711236263380877	0.02202775046757149	0.007229861591926405	453.0	1405.0	1405.0	0	0	1	-29.999999999999996	29.999999999999996								
	6313	7582	0.0031393053591171286	0.022627069837397422	0.0009450021794826041	1387.0	1387.0	1387.0	0	0	1	-29.999999999999996	29.999999999999996								
	5944	8808	0.0008309939182371077	0.0016199881438535796	0.0009656619602359649	17349.0	17349.0	17349.0	0	0	1	-29.999999999999996	29.999999999999996								
	3183	8515	0.002100633619374378	0.010688312075121406	0.1378317983102791	300.0	2903.0	2903.0	0	0	1	-29.999999999999996	29.999999999999996								
	1005	8515	0.002228170683669443	0.009708457976432118	0.10048035678030179	3155.0	3155.0	3155.0	0	0	1	-29.999999999999996	29.999999999999996								
	8787	1448	0.0016904624878885757	0.012313368758021772	0.0915221875974754	529.0	2543.0	2543.0	0	0	1	-29.999999999999996	29.999999999999996								
	6636	9051	0.00010994360533014148	0.0007596103640966217	0.0009543387193802685	41134.0	41134.0	41134.0	0	0	1	-29.999999999999996	29.999999999999996								
	9109	9051	0.00011000560837811553	0.0006800346699723656	0.10342091898643732	45856.0	45856.0	45856.0	0	0	1	-29.999999999999996	29.999999999999996								
	6961	6376	0.0054666816154533525	0.0218597421751525	0.007258522792197957	1399.0	1399.0	1399.0	0	0	1	-29.999999999999996	29.999999999999996								
	6961	8818	0.0033275869471020023	0.01702154125801235	0.000945506210153511	338.0	1820.0	1820.0	0	0	1	-29.999999999999996	29.999999999999996								
	5077	4353	0.00047907178076395774	0.0012711904662841371	0.029487581826630596	23256.0	23256.0	23256.0	0	0	1	-29.999999999999996	29.999999999999996								
	7471	5241	0.0011087296594313558	0.01656991370527325	0.06404258912955013	723.0	1935.0000000000002	1935.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	7471	8200	3.998025566726388e-5	0.0006296890267517451	0.020726302441366713	1710.0000000000002	50038.0	50038.0	0	0	1	-29.999999999999996	29.999999999999996								
	549	6290	0.005308846981794875	0.024571948122250522	0.004083789307217806	472.0	1259.0	1259.0	0	0	1	-29.999999999999996	29.999999999999996								
	549	2291	0.004656772354652892	0.021908519657317237	0.06244925901605782	319.0	1410.0	1410.0	0	0	1	-29.999999999999996	29.999999999999996								
	549	3656	0.0016548207668944136	0.010403725490265315	0.0009488037251097157	472.0	2991.0	2991.0	0	0	1	-29.999999999999996	29.999999999999996								
	5002	4144	0.006843614311349237	0.05263615195868512	0.0009463034295763841	395.0	586.0	586.0	0	0	1	-29.999999999999996	29.999999999999996								
	1888	5441	0.00036009808970697735	0.0028807847174578006	0.010434646048230972	529.0	10884.0	10884.0	0	0	1	-29.999999999999996	29.999999999999996								
	1888	5441	0.00038050192375373474	0.00300396255573149	0.0009555059374074788	529.0	10446.0	10446.0	0	0	1	-29.999999999999996	29.999999999999996								
	5490	4970	0.0004807231804360439	0.006439687597814669	0.0009513821198768064	4899.0	4899.0	4899.0	0	0	1	-29.999999999999996	29.999999999999996								
	5490	4970	0.0005106708262787496	0.006608681274424633	0.0009472980875245196	4772.0	4772.0	4772.0	0	0	1	-29.999999999999996	29.999999999999996								
	5490	4970	0.00045610817783658535	0.00722832306513977	0.0009543355229444136	1776.0000000000002	4325.0	4325.0	0	0	1	-29.999999999999996	29.999999999999996								
	5490	5461	0.0005993692427592325	0.008670875025288759	0.0009590467663162775	1710.0000000000002	3631.0	3631.0	0	0	1	-29.999999999999996	29.999999999999996								
	5490	7778	0.0006864399325249576	0.010861902410676576	0.0009490619234537466	1842.0000000000002	2930.0	2930.0	0	0	1	-29.999999999999996	29.999999999999996								
	5490	6897	0.0006578514065613711	0.010924320268851125	0.001044790168130627	1809.0	2877.0	2877.0	0	0	1	-29.999999999999996	29.999999999999996								
	3075	4562	0.0010099924937808623	0.005098962104291648	0.11116813773916664	300.0	6077.0	6077.0	0	0	1	-29.999999999999996	29.999999999999996								
	564	8475	0.003888161281662398	0.02428979495611974	0.0011394797538818778	1280.0	1280.0	1280.0	0	0	1	-29.999999999999996	29.999999999999996								
	564	2252	0.002758449962160429	0.016451755348772776	0.0035904356890639165	453.0	1893.0	1893.0	0	0	1	-29.999999999999996	29.999999999999996								
	564	7903	0.005898852773789047	0.04723195197604193	0.06199420193737276	666.0	666.0	666.0	0	0	1	-29.999999999999996	29.999999999999996								
	4331	1857	3.900676482537825e-5	0.00021903798709632457	0.07522572721871018	142001.0	142001.0	142001.0	0	0	1	-29.999999999999996	29.999999999999996								
	2877	3674	0.0013091629706059394	0.005376562428547669	0.08891007606827064	5705.0	5705.0	5705.0	0	0	1	-29.999999999999996	29.999999999999996								
	2854	1081	0.006775381310707419	0.046689261310554224	0.0009476194146261594	669.0	669.0	669.0	0	0	1	-29.999999999999996	29.999999999999996								
	2854	8267	0.0014058911491287886	0.014935046494600918	0.0905125869366663	986.0	2146.0	2146.0	0	0	1	-29.999999999999996	29.999999999999996								
	9112	9176	0.003511435716539244	0.017144477963921975	0.025659664141972353	1795.0	1795.0	1795.0	0	0	1	-29.999999999999996	29.999999999999996								
	9112	1422	0.013203457775595019	0.06916856506522409	0.0009660316244478076	376.0	448.00000000000006	448.00000000000006	0	0	1	-29.999999999999996	29.999999999999996								
	9112	8515	0.003630613336590463	0.01743294501133381	0.0406147341476985	338.0	1775.0	1775.0	0	0	1	-29.999999999999996	29.999999999999996								
	9112	8515	0.002567013647827315	0.016600687452398472	0.022703051016960085	433.0	1879.0	1879.0	0	0	1	-29.999999999999996	29.999999999999996								
	9112	5051	0.01397964875062267	0.056247351019578784	0.0009444079796960171	319.0	545.0	545.0	0	0	1	-29.999999999999996	29.999999999999996								
	9112	1051	0.0034307829216300724	0.017513996759838363	0.0012111016813772751	357.0	1771.0	1771.0	0	0	1	-29.999999999999996	29.999999999999996								
	9112	1397	0.0030124050953417416	0.015421312316381086	0.08616757431818178	2012.0	2012.0	2012.0	0	0	1	-29.999999999999996	29.999999999999996								
	9112	1584	0.008511602874229772	0.03286551341609334	0.000945102340661029	376.0	925.0	925.0	0	0	1	-29.999999999999996	29.999999999999996								
	6168	6888	0.003338430620533631	0.016877010811298266	0.0199477006714124	1835.0000000000002	1835.0000000000002	1835.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	7653	3019	3.89999493186424e-5	0.000218999715404654	0.000948383549389751	142001.0	142001.0	142001.0	0	0	1	-29.999999999999996	29.999999999999996								
	7341	7098	0.0008653198263918125	0.007101590296034724	0.07579590647035887	357.0	4392.0	4392.0	0	0	1	-29.999999999999996	29.999999999999996								
	4701	8267	0.00011004950485910481	0.0010004500441634133	0.21421088474143726	657.0	31398.0	31398.0	0	0	1	-29.999999999999996	29.999999999999996								
	1672	5365	0.0002189991356059477	0.0010099960135224481	0.05598072668749829	30564.999999999996	30564.999999999996	30564.999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	3880	5365	0.00021901029780544177	0.0010310484796198826	0.00095870647298511	29969.0	29969.0	29969.0	0	0	1	-29.999999999999996	29.999999999999996								
	6648	5365	0.0002709935917035847	0.0010099761166794897	0.030984452935341425	30207.0	30207.0	30207.0	0	0	1	-29.999999999999996	29.999999999999996								
	3609	5365	0.0002710134066714127	0.0009790484322173588	0.0009674558006416822	31095.999999999996	31095.999999999996	31095.999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	2782	5365	0.000288945378900033	0.0010697977696277963	0.0009804721957770116	28500.0	28500.0	28500.0	0	0	1	-29.999999999999996	29.999999999999996								
	1844	5365	0.00028906503743395006	0.0010502362951733545	0.0009460165965337479	29005.0	29005.0	29005.0	0	0	1	-29.999999999999996	29.999999999999996								
	4353	6053	0.0015923294552545766	0.01229926879269001	0.07275866674230144	281.0	2550.0	2550.0	0	0	1	-29.999999999999996	29.999999999999996								
	2166	5237	0.00027099042552074384	0.0019009328372815383	0.05534152369310264	395.0	16450.0	16450.0	0	0	1	-29.999999999999996	29.999999999999996								
	2166	2886	0.0018612663951914376	0.010718292660368264	0.013122730996486415	413.99999999999994	2906.0	2906.0	0	0	1	-29.999999999999996	29.999999999999996								
	1043	3513	1.0000876505677166e-5	0.00020001753011317092	0.01984674275780372	157740.0	157740.0	157740.0	0	0	1	-29.999999999999996	29.999999999999996								
	4049	883	0.00016900067545704372	0.00027100108312934525	0.0009495774609093922	98903.0	98903.0	98903.0	0	0	1	-29.999999999999996	29.999999999999996								
	4520	883	0.00016899904521776023	0.0003099982486242916	0.1511560524176942	89464.0	89464.0	89464.0	0	0	1	-29.999999999999996	29.999999999999996								
	1704	5814	0.005261824041842517	0.03788313182280598	0.0009611894911688317	453.0	827.0	827.0	0	0	1	-29.999999999999996	29.999999999999996								
	8107	1486	0.00022899806578393942	0.0005989949406311891	0.0010353721225597244	49257.0	49257.0	49257.0	0	0	1	-29.999999999999996	29.999999999999996								
	5664	5522	0.0008901251899475729	0.004091575451579222	0.11066878841107287	338.0	7545.0	7545.0	0	0	1	-29.999999999999996	29.999999999999996								
	4482	8670	0.0009303979296367237	0.004001711525162154	0.0037022558144988826	300.0	7692.0	7692.0	0	0	1	-29.999999999999996	29.999999999999996								
	8795	7523	0.0028929116867770824	0.013112197289284108	0.0009544337120019769	300.0	2355.0	2355.0	0	0	1	-29.999999999999996	29.999999999999996								
	2337	6430	0.002591499702285996	0.016431444219317227	0.0009466471338464123	433.0	1894.0000000000002	1894.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	455	7775	0.0037017412916922465	0.027206293535543845	0.030801431441880432	453.0	1155.0	1155.0	0	0	1	-29.999999999999996	29.999999999999996								
	455	3857	0.006163984687027072	0.04835745250648441	0.1472292411861698	529.0	645.0	645.0	0	0	1	-29.999999999999996	29.999999999999996								
	455	333	0.008029157104033137	0.059091030627234115	0.03985056615365228	529.0	531.0	531.0	0	0	1	-29.999999999999996	29.999999999999996								
	455	6940	0.004970782133812746	0.029451309963023597	0.0066206294800944905	472.0	1056.0	1056.0	0	0	1	-29.999999999999996	29.999999999999996								
	8225	3656	0.001158150604679512	0.00527712971772181	0.0012657066997162866	5843.0	5843.0	5843.0	0	0	1	-29.999999999999996	29.999999999999996								
	5413	7752	0.0036295529341776236	0.018338793749481233	0.0009447187871700174	1698.9999999999998	1698.9999999999998	1698.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	5413	1940	0.0015240539171955546	0.010771584218497025	0.0009622876612695903	2910.0	2910.0	2910.0	0	0	1	-29.999999999999996	29.999999999999996								
	5413	4234	0.008630295757539748	0.04147215021407565	0.029858811089156282	742.0	742.0	742.0	0	0	1	-29.999999999999996	29.999999999999996								
	2591	6828	0.011349986854277162	0.060770142797331256	0.04712872441039467	519.0	519.0	519.0	0	0	1	-29.999999999999996	29.999999999999996								
	2591	7571	0.0032871615278400866	0.0258880511136718	0.0010513125061561127	491.0	1233.0	1233.0	0	0	1	-29.999999999999996	29.999999999999996								
	2591	7571	0.002183458196062608	0.01871964840229234	0.13353154686328222	1679.0	1679.0	1679.0	0	0	1	-29.999999999999996	29.999999999999996								
	2591	7571	0.001880000308154803	0.021666978570123806	0.03320997297567744	472.0	1437.0	1437.0	0	0	1	-29.999999999999996	29.999999999999996								
	2591	7994	0.009733585343435491	0.04394004221026359	0.03727956098362107	300.0	702.0	702.0	0	0	1	-29.999999999999996	29.999999999999996								
	2591	7226	0.0034530848041280197	0.018098514377300583	0.0009584874062852405	357.0	1711.0	1711.0	0	0	1	-29.999999999999996	29.999999999999996								
	2591	1554	0.004914444670966323	0.02792151315359412	0.000966146179720071	319.0	1125.0	1125.0	0	0	1	-29.999999999999996	29.999999999999996								
	9011	1156	0.0006513854644132313	0.003963345352302133	0.0009777339307005708	509.99999999999994	7870.0	7870.0	0	0	1	-29.999999999999996	29.999999999999996								
	8689	5502	0.0016923250840797227	0.008882203249284841	0.0009496174290016256	300.0	3499.0	3499.0	0	0	1	-29.999999999999996	29.999999999999996								
	3085	8873	0.0017049671271232758	0.013312893501962755	0.1394795361727654	413.99999999999994	2346.0	2346.0	0	0	1	-29.999999999999996	29.999999999999996								
	1568	980	0.0003099975194269531	0.0005389956870035961	0.07997927764989984	300.0	50801.0	50801.0	0	0	1	-29.999999999999996	29.999999999999996								
	3204	3331	0.0026948656732146132	0.011547998454944681	0.015967955636203644	2659.0	2659.0	2659.0	0	0	1	-29.999999999999996	29.999999999999996								
	3557	639	0.0009053017913205119	0.006872923718054667	0.01425055832038051	413.99999999999994	4539.0	4539.0	0	0	1	-29.999999999999996	29.999999999999996								
	3557	4936	0.0017267117407545314	0.012123933205134326	0.008369064723666924	413.99999999999994	2576.0	2576.0	0	0	1	-29.999999999999996	29.999999999999996								
	416	3492	0.00608118813300964	0.030762492287994114	0.0009699904913170894	338.0	998.0	998.0	0	0	1	-29.999999999999996	29.999999999999996								
	416	7937	0.004191005432364808	0.023942873068347626	0.008093405391031237	413.99999999999994	1303.0	1303.0	0	0	1	-29.999999999999996	29.999999999999996								
	3255	1262	0.0023772179692908863	0.017750227065685124	0.000983643895290945	1762.0	1762.0	1762.0	0	0	1	-29.999999999999996	29.999999999999996								
	3255	1803	8.100731068425726e-5	0.0006300568608757387	0.0027819629380379214	49730.0	49730.0	49730.0	0	0	1	-29.999999999999996	29.999999999999996								
	7373	367	0.0016280039471837904	0.01647348576930492	0.2165011330125292	1943.0	1943.0	1943.0	0	0	1	-29.999999999999996	29.999999999999996								
	4251	2132	0.005221762044087186	0.026463143999745174	0.0010394809769842452	319.0	1150.0	1150.0	0	0	1	-29.999999999999996	29.999999999999996								
	4251	2132	0.003662395179501719	0.028548420891703955	0.074455885661898	453.0	1114.0	1114.0	0	0	1	-29.999999999999996	29.999999999999996								
	4251	5567	0.002469178842184945	0.010250742456967799	0.011458430516906554	433.0	2996.0	2996.0	0	0	1	-29.999999999999996	29.999999999999996								
	6376	1808	0.005263613481782272	0.026927072137366476	0.0009458662050026596	300.0	1159.0	1159.0	0	0	1	-29.999999999999996	29.999999999999996								
	6376	1808	0.005123360132178071	0.027277889984871795	0.028183476342056726	319.0	1139.0	1139.0	0	0	1	-29.999999999999996	29.999999999999996								
	6376	7857	0.0035465329991504722	0.016923456041851297	0.04463942914593211	300.0	1826.0000000000002	1826.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	9185	7289	0.0013872805469193675	0.007644015616037673	0.0009494132017081373	357.0	4058.0	4058.0	0	0	1	-29.999999999999996	29.999999999999996								
	9185	3999	0.00016901486300071003	0.0006690588363750399	0.0009480624981070425	413.99999999999994	45778.0	45778.0	0	0	1	-29.999999999999996	29.999999999999996								
	8653	2303	0.0011108570821423197	0.007125497678024796	0.007284950067173713	376.0	4384.0	4384.0	0	0	1	-29.999999999999996	29.999999999999996								
	908	6474	0.0003102468619799507	0.0019025138213343985	0.014649642398360242	433.0	16400.0	16400.0	0	0	1	-29.999999999999996	29.999999999999996								
	7030	6474	0.00028104770250941466	0.0020913549677188956	0.001014395867161584	14972.0	14972.0	14972.0	0	0	1	-29.999999999999996	29.999999999999996								
	4205	6556	0.00028097586704999846	0.0016508582081637985	0.023979306580421994	18862.0	18862.0	18862.0	0	0	1	-29.999999999999996	29.999999999999996								
	7325	6556	0.00027097840441730515	0.0016898653264162701	0.0263951961289092	18455.0	18455.0	18455.0	0	0	1	-29.999999999999996	29.999999999999996								
	5857	3391	0.0015282001663294103	0.008469906244749973	0.010537408793735504	281.0	3688.0000000000005	3688.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	5857	3760	0.0008414575771222886	0.006203373337318919	0.00094549779300377	433.0	5049.0	5049.0	0	0	1	-29.999999999999996	29.999999999999996								
	3707	8765	0.00018991632452886333	0.0012594450994962353	0.0009520675122264445	413.99999999999994	24790.0	24790.0	0	0	1	-29.999999999999996	29.999999999999996								
	900	6619	0.00021898534877688256	0.001429904332180426	0.06767278872857561	21835.0	21835.0	21835.0	0	0	1	-29.999999999999996	29.999999999999996								
	2918	8109	0.0012170644028731404	0.018064856530384456	0.05428391124936383	1755.0	1755.0	1755.0	0	0	1	-29.999999999999996	29.999999999999996								
	2918	8109	0.0014023927404738154	0.015145841548690994	0.0009502441194242702	2081.0	2081.0	2081.0	0	0	1	-29.999999999999996	29.999999999999996								
	6532	2177	0.008494553860769015	0.06429858466602707	0.0012740176965917336	492.0	492.0	492.0	0	0	1	-29.999999999999996	29.999999999999996								
	6532	5317	0.009445355214787976	0.07556282256073539	0.09081927080519879	426.99999999999994	426.99999999999994	426.99999999999994	0	0	1	-29.999999999999996	29.999999999999996								
	6532	608	0.0042583820888080675	0.034822038289601634	0.09919773791664648	413.99999999999994	909.0	909.0	0	0	1	-29.999999999999996	29.999999999999996								
	6532	608	0.004201401275540084	0.031661559600444755	0.0009467721899787604	357.0	990.0	990.0	0	0	1	-29.999999999999996	29.999999999999996								
	4494	8763	0.001211857749404237	0.013831202850237223	0.1826402197773903	1447.0	2279.0	2279.0	0	0	1	-29.999999999999996	29.999999999999996								
	4494	7056	0.0010674717904620025	0.013228669046579388	0.02584282794083668	1480.0	2375.0	2375.0	0	0	1	-29.999999999999996	29.999999999999996								
	6828	5814	0.0034054699987217624	0.02610426411578477	0.000959030399340556	1202.0	1202.0	1202.0	0	0	1	-29.999999999999996	29.999999999999996								
	3670	21	0.00028903700623467214	0.001380176707964255	0.08502326936548323	319.0	22404.0	22404.0	0	0	1	-29.999999999999996	29.999999999999996								
	5137	7702	0.001029263158012435	0.006028826586029737	0.0009520053638414911	5156.0	5156.0	5156.0	0	0	1	-29.999999999999996	29.999999999999996								
	1334	7702	0.0010502864683716064	0.005910612133987369	0.014534710452127802	5264.0	5264.0	5264.0	0	0	1	-29.999999999999996	29.999999999999996								
	8448	7624	0.0010917702701480638	0.007906578277358033	0.0009454999686321009	319.0	3961.0	3961.0	0	0	1	-29.999999999999996	29.999999999999996								
	8448	1129	0.003314438721244047	0.023980762700741096	0.019412906191544187	453.0	1303.0	1303.0	0	0	1	-29.999999999999996	29.999999999999996								
	8448	3070	0.0034588879928790298	0.021536605149611653	0.023479794191924485	300.0	1457.0	1457.0	0	0	1	-29.999999999999996	29.999999999999996								
	8448	306	0.0009500953798461616	0.010420046047893853	0.03502580918582009	413.99999999999994	3020.0	3020.0	0	0	1	-29.999999999999996	29.999999999999996								
	8448	306	0.0009310773886988691	0.01063230306379627	0.0009893311403056397	376.0	2963.0	2963.0	0	0	1	-29.999999999999996	29.999999999999996								
	8448	7491	0.0047718738795098125	0.025579861405127143	0.0009474128815480932	1223.0	1223.0	1223.0	0	0	1	-29.999999999999996	29.999999999999996								
	4685	2089	0.0002710027909161143	0.0008410086611079859	0.0009459994246051685	281.0	35750.0	35750.0	0	0	1	-29.999999999999996	29.999999999999996								
	7485	6253	0.0002710052105886714	0.00119002288044067	0.06244652195651808	281.0	25882.0	25882.0	0	0	1	-29.999999999999996	29.999999999999996								
	7485	1562	0.00028894401154815297	0.0007598527639324999	0.07660312868449204	38849.0	38849.0	38849.0	0	0	1	-29.999999999999996	29.999999999999996								
	7776	1644	0.0003076840588616057	0.004506082665784794	0.06868531356697158	1842.0000000000002	10592.0	10592.0	0	0	1	-29.999999999999996	29.999999999999996								
	5971	3483	0.0003206285036022847	0.004408641922311893	0.0009541201231136223	10925.0	10925.0	10925.0	0	0	1	-29.999999999999996	29.999999999999996								
	2786	1644	0.0002794534298460466	0.004930356935561815	0.0009468768061795313	9741.0	9741.0	9741.0	0	0	1	-29.999999999999996	29.999999999999996								
	972	3483	0.0002796911264744643	0.0050743961455724795	0.0009466591055927945	9474.0	9474.0	9474.0	0	0	1	-29.999999999999996	29.999999999999996								
	8906	923	0.0005310242299589289	0.0009300424366509407	0.0009462586284525003	29495.999999999996	29495.999999999996	29495.999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	8906	4914	0.0002999719351377909	0.0010309035504219425	0.06505494628886138	395.0	29418.0	29418.0	0	0	1	-29.999999999999996	29.999999999999996								
	2656	9101	0.0014077469540097272	0.021906162430136353	0.0009563961295648725	657.0	1458.0	1458.0	0	0	1	-29.999999999999996	29.999999999999996								
	2656	7164	0.001627803259283525	0.023037385806357082	0.0009477465768680614	1358.0	1358.0	1358.0	0	0	1	-29.999999999999996	29.999999999999996								
	3519	9101	0.0013666453956521752	0.022157742652737383	0.014546553851149824	657.0	1430.0	1430.0	0	0	1	-29.999999999999996	29.999999999999996								
	3519	7164	0.0016004775920552237	0.023677064666006987	0.08350956624178996	657.0	1332.0	1332.0	0	0	1	-29.999999999999996	29.999999999999996								
	1775	9137	0.0020963350916608173	0.011769954070246441	0.04916895170946564	281.0	2649.0	2649.0	0	0	1	-29.999999999999996	29.999999999999996								
	1775	9137	0.001729349726583375	0.009667859724101653	0.0009469903814748854	453.0	3236.0	3236.0	0	0	1	-29.999999999999996	29.999999999999996								
	5641	1026	0.011658050977976411	0.07253194616041349	0.0009843074688968396	319.0	407.0	407.0	0	0	1	-29.999999999999996	29.999999999999996								
	5641	9137	0.0017592213808730547	0.009414833057171073	0.13666204092811618	491.0	3297.0	3297.0	0	0	1	-29.999999999999996	29.999999999999996								
	1096	2889	0.0003097132861618322	0.001818316712278628	0.0010316132773902087	17110.0	17110.0	17110.0	0	0	1	-29.999999999999996	29.999999999999996								
	7380	2732	0.003855329498525673	0.023451589721245045	0.02216162179854844	1183.0	1328.0	1328.0	0	0	1	-29.999999999999996	29.999999999999996								
	7380	4787	0.0001699934619444222	0.0010399600024782836	0.01110316805032142	1052.0	29975.0	29975.0	0	0	1	-29.999999999999996	29.999999999999996								
	3543	5308	0.0006098657042367082	0.008078221117884676	0.0009532073789310797	1513.0	3899.0	3899.0	0	0	1	-29.999999999999996	29.999999999999996								
	3543	3830	0.0005938003892146774	0.006743156955408712	0.0009517786734344963	4697.0	4697.0	4697.0	0	0	1	-29.999999999999996	29.999999999999996								
	2372	1027	0.0005883814107916932	0.0074594795714446735	0.0010083412857071175	1381.0	4210.0	4210.0	0	0	1	-29.999999999999996	29.999999999999996								
	2372	5648	0.0006129901779594848	0.006330882159703528	0.06324115578548405	4991.0	4991.0	4991.0	0	0	1	-29.999999999999996	29.999999999999996								
	367	1172	0.0010341016370767394	0.008815440619556976	0.0018000634495870425	529.0	3570.0000000000005	3570.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	367	9191	0.0005108352806827383	0.006179103615305013	0.029693258388693057	529.0	5103.0	5103.0	0	0	1	-29.999999999999996	29.999999999999996								
	367	8722	0.000499487386935433	0.006183653844427421	0.024183001011275632	529.0	5087.0	5087.0	0	0	1	-29.999999999999996	29.999999999999996								
	1833	3610	0.000490015408399644	0.003760118235473592	0.03241236364331466	472.0	8331.0	8331.0	0	0	1	-29.999999999999996	29.999999999999996								
	1833	3610	0.0005383436256342244	0.003225067842465769	0.0009461086025591751	433.0	9649.0	9649.0	0	0	1	-29.999999999999996	29.999999999999996								
	1833	3962	0.001031041064042426	0.008820351287739467	0.02621090529851575	3558.0	3558.0	3558.0	0	0	1	-29.999999999999996	29.999999999999996								
	1833	1838	0.0007085048710949514	0.004613751832315746	0.0009565881841222373	357.0	6744.0	6744.0	0	0	1	-29.999999999999996	29.999999999999996								
	1833	2230	0.0007127944793404805	0.004550455895028685	0.010824401130056088	6876.000000000001	6876.000000000001	6876.000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	5388	2467	0.002068330519661382	0.015403038077367873	0.0009565902899224937	413.99999999999994	2041.0	2041.0	0	0	1	-29.999999999999996	29.999999999999996								
	5388	2467	0.0020180662428265655	0.015617296372016367	0.032630313285900284	413.99999999999994	2003.0	2003.0	0	0	1	-29.999999999999996	29.999999999999996								
	6110	8853	0.0009393713220840907	0.005777133629866924	0.000944564026790387	509.99999999999994	5394.0	5394.0	0	0	1	-29.999999999999996	29.999999999999996								
	6110	1001	0.0022142349753172166	0.016932561156961505	0.06493086872831516	529.0	1846.0	1846.0	0	0	1	-29.999999999999996	29.999999999999996								
	7583	1808	0.00238034571142922	0.01187172419355456	0.05077298059119316	281.0	2610.0	2610.0	0	0	1	-29.999999999999996	29.999999999999996								
	7583	2889	0.00709734392761137	0.031069702106699865	0.0009489411476170607	281.0	994.9999999999999	994.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	26	6624	0.002550673573599001	0.03388609468222981	0.06064170273522444	927.0	927.0	927.0	0	0	1	-29.999999999999996	29.999999999999996								
	26	2479	0.0020195709620196432	0.024035878645644156	0.0009601430017279865	1052.0	1303.0	1303.0	0	0	1	-29.999999999999996	29.999999999999996								
	26	4598	0.0009931386051713874	0.014489892132457365	0.09677727670722097	2160.0	2160.0	2160.0	0	0	1	-29.999999999999996	29.999999999999996								
	26	4231	0.0010287576352467026	0.009858094997314732	0.041250747100154084	1513.0	3184.0	3184.0	0	0	1	-29.999999999999996	29.999999999999996								
	26	5144	0.00037769046863727446	0.004800644638388858	0.1659713393001901	1348.0	6520.0	6520.0	0	0	1	-29.999999999999996	29.999999999999996								
	26	5144	0.00040961548770635626	0.003976267416460652	0.0009725277458525146	1216.0	7895.0	7895.0	0	0	1	-29.999999999999996	29.999999999999996								
	7691	2479	0.001661752789988235	0.01712500921100589	0.0009651996577762392	1282.0	1827.0	1827.0	0	0	1	-29.999999999999996	29.999999999999996								
	7691	2129	0.0009813864421611002	0.014891036997610229	0.0009471971851680691	886.9999999999999	2120.0	2120.0	0	0	1	-29.999999999999996	29.999999999999996								
	7691	9213	0.0004199034501509577	0.003419213808033565	0.15027219249644796	1249.0	9168.0	9168.0	0	0	1	-29.999999999999996	29.999999999999996								
	7691	9213	0.00019050479867191816	0.0024865889507497295	0.0011573688280191263	1480.0	12700.0	12700.0	0	0	1	-29.999999999999996	29.999999999999996								
	7691	4231	0.0010508524737592394	0.0096678427477454	0.0009566260438893666	1809.0	3251.0	3251.0	0	0	1	-29.999999999999996	29.999999999999996								
	7691	3513	0.00042890320679334515	0.004717935273009917	0.0009449780973230917	1282.0	6651.000000000001	6651.000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	7691	3513	0.00040913809422075145	0.00396165422863354	0.04374573408903674	1216.0	7915.000000000001	7915.000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	1876	3906	0.0005086068251162621	0.005125958980738352	0.02453814783338846	1118.0	6116.0	6116.0	0	0	1	-29.999999999999996	29.999999999999996								
	113	3906	0.000530013747339669	0.005030130468531842	0.0009700866321573928	1315.0	6246.0	6246.0	0	0	1	-29.999999999999996	29.999999999999996								
	7752	3758	0.004536876910135728	0.022705323937984967	0.2059573751042322	300.0	1361.0	1361.0	0	0	1	-29.999999999999996	29.999999999999996								
	7752	3758	0.0055461549329185135	0.020462025812906192	0.0009756967782164677	281.0	1484.0	1484.0	0	0	1	-29.999999999999996	29.999999999999996								
	7752	3758	0.003381614645457142	0.020209885712220356	0.000966913152662005	1538.0	1538.0	1538.0	0	0	1	-29.999999999999996	29.999999999999996								
	4952	8976	0.0023676173917543215	0.010669263179677473	0.0009589957776209056	338.0	2888.0	2888.0	0	0	1	-29.999999999999996	29.999999999999996								
	4952	8189	0.003684547444030124	0.01939764852803743	0.12228878020235759	281.0	1594.0	1594.0	0	0	1	-29.999999999999996	29.999999999999996								
	6119	7886	0.014113585604753585	0.05702510446853695	0.0009452454329032964	540.0	540.0	540.0	0	0	1	-29.999999999999996	29.999999999999996								
	6119	4544	0.0016989652321007648	0.01568565319071135	0.017902195792601532	509.99999999999994	2039.0	2039.0	0	0	1	-29.999999999999996	29.999999999999996								
	6119	4544	0.0017165400071726693	0.015139862756949007	0.02557161442026137	2080.0	2080.0	2080.0	0	0	1	-29.999999999999996	29.999999999999996								
	7905	3697	0.0017132029960832162	0.016126021165678794	0.0009629189938658638	1578.0	1941.0	1941.0	0	0	1	-29.999999999999996	29.999999999999996								
	7905	7541	0.00029347004433803964	0.004523486542456897	0.0009499803528781008	886.9999999999999	7052.0	7052.0	0	0	1	-29.999999999999996	29.999999999999996								
	7905	7541	0.00032948849177485165	0.0038640014024939676	0.018096883584533614	1019.0	8133.0	8133.0	0	0	1	-29.999999999999996	29.999999999999996								
	7905	4141	0.0007727520303554317	0.011288048597584708	0.0009559831325619996	886.9999999999999	2731.0	2731.0	0	0	1	-29.999999999999996	29.999999999999996								
	7905	4141	0.0007714363425509984	0.011791955459499254	0.0009450753497664124	886.9999999999999	2678.0	2678.0	0	0	1	-29.999999999999996	29.999999999999996								
	7905	3022	0.0012699826034166346	0.014979794729221231	0.10646310040569112	1447.0	2102.0	2102.0	0	0	1	-29.999999999999996	29.999999999999996								
	1768	163	0.0021312104860647797	0.012547252753749443	0.0010563142319676417	395.0	2472.0	2472.0	0	0	1	-29.999999999999996	29.999999999999996								
	4245	2425	0.00015908980035214863	0.001250705977596118	0.02244316872587531	357.0	25068.0	25068.0	0	0	1	-29.999999999999996	29.999999999999996								
	3698	5297	0.0002110413880155863	0.0006691312255087838	0.0009680787601835626	357.0	45030.0	45030.0	0	0	1	-29.999999999999996	29.999999999999996								
	750	8328	0.00034104160620099564	0.0011691426323992837	0.0009552117931989466	413.99999999999994	25939.999999999996	25939.999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	750	870	0.00024002185322352114	0.0014691337599240803	0.009844257319663822	472.0	21222.0	21222.0	0	0	1	-29.999999999999996	29.999999999999996								
	750	2961	0.00018002117046730313	0.0006690786835696519	0.17187327484124845	433.0	45595.0	45595.0	0	0	1	-29.999999999999996	29.999999999999996								
	3499	7988	0.000330984998322189	0.006850386459427732	0.16437788211049906	821.0000000000001	4620.0	4620.0	0	0	1	-29.999999999999996	29.999999999999996								
	3499	2197	0.0012056616533590119	0.01206658065320612	0.07975680664853153	1315.0	2596.0	2596.0	0	0	1	-29.999999999999996	29.999999999999996								
	3499	7640	0.0012292059428707207	0.011842349914761182	0.0009621378478689904	1348.0	2652.0	2652.0	0	0	1	-29.999999999999996	29.999999999999996								
	3499	4231	0.0005765894248303293	0.00964296103037633	0.10039930593155172	1085.0	3251.0	3251.0	0	0	1	-29.999999999999996	29.999999999999996								
	3499	5144	0.001021228156268598	0.01280996866377992	0.0009583789615185734	1151.0	2438.0	2438.0	0	0	1	-29.999999999999996	29.999999999999996								
	3499	3513	0.0011592943508641478	0.012652298653612826	0.0009563566555375572	821.0000000000001	2485.0	2485.0	0	0	1	-29.999999999999996	29.999999999999996								
	7289	3999	0.0013003819413570771	0.006843009891754763	0.0009561403727120737	357.0	4537.0	4537.0	0	0	1	-29.999999999999996	29.999999999999996								
	3018	1051	6.000099500882362e-5	0.0003490057876345015	0.0011040727981415255	338.0	89200.0	89200.0	0	0	1	-29.999999999999996	29.999999999999996								
	2702	3435	0.00016897667054013892	0.0006999033691004712	0.06664068931726623	300.0	43865.0	43865.0	0	0	1	-29.999999999999996	29.999999999999996								
	9131	2020	0.00016900547650510297	0.0007190232994499034	0.0009605809391785656	42767.0	42767.0	42767.0	0	0	1	-29.999999999999996	29.999999999999996								
	6308	6684	0.00027104054152301323	0.001031154237305146	0.000949398238965856	29632.0	29632.0	29632.0	0	0	1	-29.999999999999996	29.999999999999996								
	4831	3680	0.00816187343152724	0.036354924168232994	0.03610705509922152	836.9999999999999	836.9999999999999	836.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	5410	2751	0.002981336065217465	0.02308552231941625	0.04952501746985679	319.0	1363.0	1363.0	0	0	1	-29.999999999999996	29.999999999999996								
	3082	4623	0.0012538332653005474	0.012872014049277828	0.02282559531206808	1118.0	2470.0	2470.0	0	0	1	-29.999999999999996	29.999999999999996								
	3082	4339	0.0010550501216884118	0.00984381668882507	0.0009493325976896988	1381.0	3176.0	3176.0	0	0	1	-29.999999999999996	29.999999999999996								
	3082	5288	6.999990200596617e-5	0.0002899995940246782	0.14756943526353003	657.0	105881.0	105881.0	0	0	1	-29.999999999999996	29.999999999999996								
	3082	5421	8.999913313935699e-5	0.0007899923908852601	0.011666036969126254	657.0	39728.0	39728.0	0	0	1	-29.999999999999996	29.999999999999996								
	3082	6475	0.001965233864020332	0.020544715085392625	0.06611037224564643	1513.0	1535.0	1535.0	0	0	1	-29.999999999999996	29.999999999999996								
	3082	8468	0.0015820579119473837	0.01520978455635345	0.0694890276825359	1183.0	2069.0	2069.0	0	0	1	-29.999999999999996	29.999999999999996								
	6224	2732	0.0017253094032432471	0.018165902959964755	0.0009445915190284648	1513.0	1737.0	1737.0	0	0	1	-29.999999999999996	29.999999999999996								
	6224	7513	0.0009614799114538938	0.01122728101822255	0.16785367271102233	1644.0000000000002	2808.0	2808.0	0	0	1	-29.999999999999996	29.999999999999996								
	6224	6475	0.0014713860471570431	0.01708609500999529	0.0009601324880310153	1844.0000000000002	1844.0000000000002	1844.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	2174	4623	0.001301596327296319	0.013015963233208402	0.016219481876225524	1216.0	2437.0	2437.0	0	0	1	-29.999999999999996	29.999999999999996								
	2174	4550	0.0017886563174351964	0.01735696094087136	0.10731508231080195	1545.0	1809.0	1809.0	0	0	1	-29.999999999999996	29.999999999999996								
	2174	6475	0.001308422927241516	0.019326704746700837	0.0009455412220896346	1629.0	1629.0	1629.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	9231	0.0039000265246530203	0.01613597233215179	0.016762489874079987	319.0	1903.0	1903.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	9231	0.0025864768942527707	0.014745214267036061	0.10512633264412359	453.0	2107.0	2107.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	9231	0.002242526652621028	0.017319513831263147	0.0009518039263243079	376.0	1811.0	1811.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	4054	0.00012000746761396501	0.0008490528333650566	0.0009545827347743266	36840.0	36840.0	36840.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	3481	0.00397780250507051	0.030681577893083383	0.0009775146459325935	395.0	1031.0	1031.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	3602	0.0018824650133388637	0.009960132341882841	0.16861237177834681	3104.0	3104.0	3104.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	2794	0.0003199603316319295	0.002569681413277827	0.012438802474487125	12197.0	12197.0	12197.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	2794	0.00038038964000848015	0.002242296825262938	0.0009795382266747602	13903.0	13903.0	13903.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	8467	0.007576893201160295	0.03990228021895442	0.007585810752476293	395.0	785.0	785.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	1136	0.0008594943412245526	0.006527159931003374	0.06230322669752318	4796.0	4796.0	4796.0	0	0	1	-29.999999999999996	29.999999999999996								
	2083	22	0.0008693549996412921	0.006586113564017506	0.04684562413543049	4752.0	4752.0	4752.0	0	0	1	-29.999999999999996	29.999999999999996								
	8853	1001	0.0029879707685712114	0.022436890268349427	0.0009511236672367155	529.0	1376.0	1376.0	0	0	1	-29.999999999999996	29.999999999999996								
	8853	4950	0.00640544626431702	0.03956989432140064	0.0781468519818537	798.0	798.0	798.0	0	0	1	-29.999999999999996	29.999999999999996								
	8853	4410	0.0060648076694886045	0.02993308369524673	0.0009608546268325202	281.0	1037.0	1037.0	0	0	1	-29.999999999999996	29.999999999999996								
	8853	6697	0.003923931971447969	0.016140286639409182	0.001261062578966477	338.0	1905.0	1905.0	0	0	1	-29.999999999999996	29.999999999999996								
	8853	1159	0.002034892711982038	0.01077824486481456	0.0009786684015248039	338.0	2874.0	2874.0	0	0	1	-29.999999999999996	29.999999999999996								
	8853	7165	0.006257212736672078	0.026138215224313095	0.01630951148999388	413.99999999999994	1170.0	1170.0	0	0	1	-29.999999999999996	29.999999999999996								
	2938	2848	0.0004202048384652647	0.005472667773294804	0.1842924292884055	756.0	5758.0	5758.0	0	0	1	-29.999999999999996	29.999999999999996								
	2938	2848	0.000429824982426467	0.005357818382301485	0.17414199072693556	657.0	5875.0	5875.0	0	0	1	-29.999999999999996	29.999999999999996								
	2938	7522	0.001470272928150605	0.01373254915251088	0.0009722480733178096	1677.0	2288.0	2288.0	0	0	1	-29.999999999999996	29.999999999999996								
	2938	7522	0.001306054379203776	0.015503164490604602	0.0009475838671893257	1447.0	2025.0	2025.0	0	0	1	-29.999999999999996	29.999999999999996								
	2938	1642	0.002223597683677014	0.022306407330669662	0.08732608577965774	1418.0	1418.0	1418.0	0	0	1	-29.999999999999996	29.999999999999996								
	2938	809	0.0022433185606833914	0.02173214838921173	0.0009458106876342337	1448.0	1448.0	1448.0	0	0	1	-29.999999999999996	29.999999999999996								
	9189	6791	0.0009498462962425824	0.0032884678613555878	0.00094637091149087	300.0	9227.0	9227.0	0	0	1	-29.999999999999996	29.999999999999996								
	9189	3400	0.00022907560310382453	0.0008202707185368533	0.0009478741427767467	37102.0	37102.0	37102.0	0	0	1	-29.999999999999996	29.999999999999996								
	9189	7092	0.0006800212494955689	0.003060095622654108	0.0009463433885815465	10077.0	10077.0	10077.0	0	0	1	-29.999999999999996	29.999999999999996								
	9189	3718	0.0004898748688990256	0.0025593462537811763	0.023862394974134754	319.0	12119.0	12119.0	0	0	1	-29.999999999999996	29.999999999999996								
	9189	3701	0.000530856034563185	0.002199403533006501	0.1763612538662407	13958.000000000002	13958.000000000002	13958.000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	9189	7507	0.001356957208348155	0.009538610958506019	0.016554990085731705	413.99999999999994	3272.0	3272.0	0	0	1	-29.999999999999996	29.999999999999996								
	9189	7507	0.0012061422370696928	0.010783916703200325	0.030181631204750058	376.0	2926.0	2926.0	0	0	1	-29.999999999999996	29.999999999999996								
	9189	7507	0.0010490819730614833	0.008602472173064455	0.0009505892992718955	3642.0	3642.0	3642.0	0	0	1	-29.999999999999996	29.999999999999996								
	9189	2406	0.0005913130182257628	0.006972691066091768	0.010527971635466864	4517.0	4517.0	4517.0	0	0	1	-29.999999999999996	29.999999999999996								
	2801	8511	0.00025004155317135437	0.0008001329701477041	0.000983371323894392	37687.0	37687.0	37687.0	0	0	1	-29.999999999999996	29.999999999999996								
	2801	216	0.0011305941424724717	0.0063233229904731715	0.0009570563015217087	300.0	4920.0	4920.0	0	0	1	-29.999999999999996	29.999999999999996								
	453	2129	0.0002998949488328709	0.0027490370307414655	0.0009489112034317862	853.9999999999999	11419.0	11419.0	0	0	1	-29.999999999999996	29.999999999999996								
	8691	6952	0.008223990757607502	0.05081855651449854	0.017419094447649202	529.0	604.0	604.0	0	0	1	-29.999999999999996	29.999999999999996								
	8691	6952	0.012968271222291557	0.07120821271719147	0.0009514572679464555	423.00000000000006	423.00000000000006	423.00000000000006	0	0	1	-29.999999999999996	29.999999999999996								
	8691	1183	0.0027235831779816163	0.0210724638260565	0.08606697186970187	1500.0	1500.0	1500.0	0	0	1	-29.999999999999996	29.999999999999996								
	8691	4410	0.003411493686181788	0.02630212723297191	0.0009565130405939389	509.99999999999994	1189.0	1189.0	0	0	1	-29.999999999999996	29.999999999999996								
	8691	8743	0.009454803377254037	0.03344149363836048	0.0009481963687607452	357.0	902.0	902.0	0	0	1	-29.999999999999996	29.999999999999996								
	2446	8763	0.0003979293438007883	0.007033401135757583	0.0009433676855288746	4461.0	4461.0	4461.0	0	0	1	-29.999999999999996	29.999999999999996								
	2627	8763	0.00034985543305123765	0.007007104509680525	0.0009448863721863992	4501.0	4501.0	4501.0	0	0	1	-29.999999999999996	29.999999999999996								
	4951	6785	0.0019291726188740688	0.017412274443924597	0.0009444747904372206	433.0	1793.0	1793.0	0	0	1	-29.999999999999996	29.999999999999996								
	4951	6785	0.0015513460131091528	0.019252601596497138	0.0009481955507835163	413.99999999999994	1627.0	1627.0	0	0	1	-29.999999999999996	29.999999999999996								
	4623	964	0.0007789376497203439	0.00939718367644297	0.0009434648080775079	1249.0	3346.0	3346.0	0	0	1	-29.999999999999996	29.999999999999996								
	4623	964	0.0007325201306223172	0.00959205411632076	0.00098204106061852	1480.0	3251.0	3251.0	0	0	1	-29.999999999999996	29.999999999999996								
	4623	8347	0.000422244214190221	0.005348426709458036	0.04379851479531797	1578.0	5920.0	5920.0	0	0	1	-29.999999999999996	29.999999999999996								
	4623	8347	0.00039890549068841434	0.004717057425236139	0.0010448148378694522	1743.0	6655.0	6655.0	0	0	1	-29.999999999999996	29.999999999999996								
	4623	8347	0.0006001893145401385	0.004991574464652749	0.023079415738216796	1447.0	6285.0	6285.0	0	0	1	-29.999999999999996	29.999999999999996								
	1609	6552	0.0008605407384406481	0.006384011522768905	0.06440731826563453	509.99999999999994	4907.0	4907.0	0	0	1	-29.999999999999996	29.999999999999996								
	1609	6552	0.0009690309716749834	0.006250199764335874	0.0010291939834434773	509.99999999999994	4995.0	4995.0	0	0	1	-29.999999999999996	29.999999999999996								
	1609	8999	0.002789999422975734	0.017305821633168208	0.0011019349572137086	357.0	1807.9999999999998	1807.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	4368	4816	0.005024305986180616	0.028043636618220097	0.0009477575688437928	453.0	1108.0	1108.0	0	0	1	-29.999999999999996	29.999999999999996								
	5481	960	9.99661963437169e-6	0.000209929012321327	0.09758189781192686	150246.0	150246.0	150246.0	0	0	1	-29.999999999999996	29.999999999999996								
	7913	960	1.0003860944646206e-5	0.00025009652361498	0.0009518222590145894	126249.0	126249.0	126249.0	0	0	1	-29.999999999999996	29.999999999999996								
	506	960	1.9995471782243993e-5	0.0003099298126239349	0.08958943666315526	657.0	101684.0	101684.0	0	0	1	-29.999999999999996	29.999999999999996								
	2980	960	3.0002409378327822e-5	0.0004000321250430107	0.0009503407018670912	657.0	78748.0	78748.0	0	0	1	-29.999999999999996	29.999999999999996								
	4554	6382	0.0008403393036738024	0.004736276217643352	0.0009460905556062252	433.0	6562.0	6562.0	0	0	1	-29.999999999999996	29.999999999999996								
	4554	6382	0.000820783329481886	0.00487465221235679	0.018603620017030583	433.0	6397.0	6397.0	0	0	1	-29.999999999999996	29.999999999999996								
	6844	1595	0.0018571747652386913	0.011960804566608495	0.015600084341241112	2606.0	2606.0	2606.0	0	0	1	-29.999999999999996	29.999999999999996								
	3672	5334	0.0005598698629128716	0.003020297956788444	0.05124235317675006	281.0	10281.0	10281.0	0	0	1	-29.999999999999996	29.999999999999996								
	6219	5334	0.0005500502595919023	0.00308128154497641	0.0010387919674357867	10093.0	10093.0	10093.0	0	0	1	-29.999999999999996	29.999999999999996								
	8997	6153	0.001133270257205243	0.010567248084388395	0.0009487141979893492	2955.0	2955.0	2955.0	0	0	1	-29.999999999999996	29.999999999999996								
	1852	5935	0.0037213643208450138	0.022964590184027432	0.051503603649196476	529.0	1359.0	1359.0	0	0	1	-29.999999999999996	29.999999999999996								
	1852	5695	0.006681400857308265	0.04295973375373601	0.09007010575921329	413.99999999999994	728.0	728.0	0	0	1	-29.999999999999996	29.999999999999996								
	2931	5799	0.002423363493456426	0.0197459246777793	0.0009663922578504017	1584.0	1584.0	1584.0	0	0	1	-29.999999999999996	29.999999999999996								
	2931	7124	0.008401608122442684	0.0431415116983706	0.0009464470068912061	433.0	715.0	715.0	0	0	1	-29.999999999999996	29.999999999999996								
	2598	3674	0.0021855267439376135	0.015138016038636086	0.00095727255449568	281.0	2061.0	2061.0	0	0	1	-29.999999999999996	29.999999999999996								
	2598	2132	0.003634797669137049	0.030748147936331342	0.023758988000136937	319.0	1039.0	1039.0	0	0	1	-29.999999999999996	29.999999999999996								
	2558	7571	0.005753309117277188	0.03188861811075465	0.012111542461835706	319.0	959.0	959.0	0	0	1	-29.999999999999996	29.999999999999996								
	8834	1129	0.004065668869360528	0.01690356908011394	0.03455427182160003	1820.0	1820.0	1820.0	0	0	1	-29.999999999999996	29.999999999999996								
	7377	3324	0.001130935543552175	0.006505381443982409	0.000965806506133383	4788.0	4788.0	4788.0	0	0	1	-29.999999999999996	29.999999999999996								
	1265	4426	0.006746508166476136	0.04576711987518849	0.0009535315993539295	413.99999999999994	678.0	678.0	0	0	1	-29.999999999999996	29.999999999999996								
	1265	1965	0.00337159556639213	0.020119521272987297	0.04981228377227715	319.0	1550.0	1550.0	0	0	1	-29.999999999999996	29.999999999999996								
	8060	7162	0.00011000970259077736	0.0005000441026850596	0.0009570881629000615	61700.0	61700.0	61700.0	0	0	1	-29.999999999999996	29.999999999999996								
	6922	5482	0.003722749410725338	0.018579639382353467	0.02181489277370601	338.0	1673.0	1673.0	0	0	1	-29.999999999999996	29.999999999999996								
	6922	1295	0.00027117264603306843	0.001450923751826447	0.051841885234451254	357.0	21414.0	21414.0	0	0	1	-29.999999999999996	29.999999999999996								
	8369	4710	0.003261144836809063	0.01824640543867021	0.0010930269103682701	1705.0	1705.0	1705.0	0	0	1	-29.999999999999996	29.999999999999996								
	8961	7133	0.0011787937415370833	0.007112721557329565	0.0009698769399594998	319.0	4377.0	4377.0	0	0	1	-29.999999999999996	29.999999999999996								
	8961	6888	0.004826648126059044	0.022350785477286614	0.0009697638100488636	281.0	1384.0	1384.0	0	0	1	-29.999999999999996	29.999999999999996								
	4185	7019	0.00013000106281577087	0.00046900383431213555	0.03886170329032581	281.0	64904.0	64904.0	0	0	1	-29.999999999999996	29.999999999999996								
	4185	6253	0.0002290120678710249	0.000750039523594522	0.17360690210611024	319.0	40281.0	40281.0	0	0	1	-29.999999999999996	29.999999999999996								
	7895	3391	0.004617615480543807	0.03522402731527626	0.06770378282320642	433.0	894.9999999999999	894.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	7895	1448	0.005503295298872259	0.03948606767297405	0.02348421506352317	509.99999999999994	798.0	798.0	0	0	1	-29.999999999999996	29.999999999999996								
	7895	1448	0.005317838972744419	0.039983004960473766	0.001192816481092836	777.0	777.0	777.0	0	0	1	-29.999999999999996	29.999999999999996								
	7895	115	0.004231675555900951	0.03296614939818463	0.0010047419974163916	949.0	949.0	949.0	0	0	1	-29.999999999999996	29.999999999999996								
	5589	4306	1.9998082816932562e-5	0.0002399769938029666	0.0009459726349078629	657.0	131160.0	131160.0	0	0	1	-29.999999999999996	29.999999999999996								
	5589	1763	1.000069548006462e-5	0.00021001460508087767	0.07950439466383469	657.0	150246.0	150246.0	0	0	1	-29.999999999999996	29.999999999999996								
	5589	3697	0.002811809467831451	0.035914473227053864	0.0009859175921966606	863.0000000000001	863.0000000000001	863.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	5589	3794	0.00116655090379624	0.011795125781601558	0.0568547144974682	1644.0000000000002	2658.0	2658.0	0	0	1	-29.999999999999996	29.999999999999996								
	5589	3613	0.001033021134863043	0.013399186695265033	0.001042162559982377	1381.0	2358.0	2358.0	0	0	1	-29.999999999999996	29.999999999999996								
	5589	1502	0.0015696283884868746	0.019811527325382543	0.07119444981731515	1447.0	1600.0	1600.0	0	0	1	-29.999999999999996	29.999999999999996								
	5589	6555	0.004370286688768312	0.05610486926111271	0.000946762446242373	546.0	546.0	546.0	0	0	1	-29.999999999999996	29.999999999999996								
	5589	3608	0.0025858965067711787	0.03463503612031333	0.004066057778290681	909.0	909.0	909.0	0	0	1	-29.999999999999996	29.999999999999996								
	1001	4134	0.00021897374089560403	0.0011798585125822546	0.0009513899991926397	26320.0	26320.0	26320.0	0	0	1	-29.999999999999996	29.999999999999996								
	1001	1979	5.987076605867016e-5	0.0009479537959020993	0.000982137421471682	33184.0	33184.0	33184.0	0	0	1	-29.999999999999996	29.999999999999996								
	1001	516	5.998706675830209e-5	0.000650859674323629	0.0010317701080386201	529.0	48317.0	48317.0	0	0	1	-29.999999999999996	29.999999999999996								
	1001	3580	8.098098755790348e-5	0.0008408025992044276	0.0037494650048256785	529.0	37387.0	37387.0	0	0	1	-29.999999999999996	29.999999999999996								
	1001	3809	0.002724656603509337	0.02071435089763062	0.07496143823732519	413.99999999999994	1504.0	1504.0	0	0	1	-29.999999999999996	29.999999999999996								
	1001	5616	0.004829341992162169	0.028009375347999344	0.06931642416602203	453.0	1123.0	1123.0	0	0	1	-29.999999999999996	29.999999999999996								
	1001	5616	0.002916996678539352	0.021429533256054074	0.0009586694470451277	472.0	1496.0	1496.0	0	0	1	-29.999999999999996	29.999999999999996								
	1001	6697	0.005142766181244442	0.030215004288392158	0.038192788378485776	413.99999999999994	1034.0	1034.0	0	0	1	-29.999999999999996	29.999999999999996								
	1001	7165	0.001130093592172663	0.006510539189104276	0.1603857570411691	4781.0	4781.0	4781.0	0	0	1	-29.999999999999996	29.999999999999996								
	1001	892	0.0012508234146692667	0.007074657231976465	0.0009463736471230392	472.0	4400.0	4400.0	0	0	1	-29.999999999999996	29.999999999999996								
	7438	5334	0.003339893407586457	0.01459021813211999	0.0010578885300727057	2105.0	2105.0	2105.0	0	0	1	-29.999999999999996	29.999999999999996								
	7438	1526	0.002452867104946717	0.012214277006079105	0.06407266720154635	395.0	2539.0	2539.0	0	0	1	-29.999999999999996	29.999999999999996								
	1301	6952	0.005946941824628318	0.036999703653062266	0.0009539308575203304	300.0	853.9999999999999	853.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	1301	6952	0.005593683923204536	0.037101165013513134	0.0009869855158903206	827.9999999999999	827.9999999999999	827.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	1301	6952	0.006025247368631367	0.035416185988771096	0.1482575630041882	529.0	878.9999999999999	878.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	1301	7883	0.0005313921169587945	0.0030122227344359584	0.07573465707193283	10335.0	10335.0	10335.0	0	0	1	-29.999999999999996	29.999999999999996								
	1301	6430	0.0007609605204651718	0.006106708174760871	0.005027646615436415	413.99999999999994	5140.0	5140.0	0	0	1	-29.999999999999996	29.999999999999996								
	778	7209	0.008823571941635433	0.028861992605435306	0.33744452065191943	1045.0	1045.0	1045.0	0	0	1	-29.999999999999996	29.999999999999996								
	778	1910	0.0016974473565360046	0.007122248049545906	0.0009444748191315861	4334.0	4334.0	4334.0	0	0	1	-29.999999999999996	29.999999999999996								
	778	6820	0.001030992366743405	0.003609973272419193	0.07702087845381134	8414.0	8414.0	8414.0	0	0	1	-29.999999999999996	29.999999999999996								
	778	3071	0.00809685822395437	0.03083478806057391	0.0009440804410657195	986.9999999999999	986.9999999999999	986.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	5297	6267	0.00012999499640019892	0.0006799738273230942	0.000951451125133376	433.0	45626.0	45626.0	0	0	1	-29.999999999999996	29.999999999999996								
	3657	3855	0.00021099729889622986	0.0007289906677499402	0.06832821678320587	529.0	41622.0	41622.0	0	0	1	-29.999999999999996	29.999999999999996								
	3657	3855	0.00016900438640377472	0.0006690173639291692	0.03405764695244536	491.0	45778.0	45778.0	0	0	1	-29.999999999999996	29.999999999999996								
	3657	2928	0.0006690123197363097	0.002510046222000975	0.06448880224862019	395.0	12161.0	12161.0	0	0	1	-29.999999999999996	29.999999999999996								
	3657	2928	0.0007107907597399507	0.002379299589546078	0.011569405154722719	376.0	12717.0	12717.0	0	0	1	-29.999999999999996	29.999999999999996								
	3657	1172	0.00022881350532943375	0.0023780617582502277	0.012789269994785158	491.0	13211.000000000002	13211.000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	3657	9191	0.0006996104559909221	0.006496382802090478	0.08321837312057061	453.0	4832.0	4832.0	0	0	1	-29.999999999999996	29.999999999999996								
	3657	8722	0.0006082565831069339	0.006013763034047557	0.03181693313009782	413.99999999999994	5211.0	5211.0	0	0	1	-29.999999999999996	29.999999999999996								
	6472	5362	0.00028078893148779507	0.0017986479596781846	0.0010045999501385732	529.0	17339.0	17339.0	0	0	1	-29.999999999999996	29.999999999999996								
	6472	3962	0.00021108884168847335	0.0024100143107953155	0.0009447268219309862	13063.0	13063.0	13063.0	0	0	1	-29.999999999999996	29.999999999999996								
	1198	1343	0.000566081766740415	0.007813950088444781	0.0009515974550730377	657.0	4076.0	4076.0	0	0	1	-29.999999999999996	29.999999999999996								
	1198	29	0.0022950899883092206	0.015776248977527597	0.05443802180082285	1118.0	1978.0	1978.0	0	0	1	-29.999999999999996	29.999999999999996								
	7473	3680	0.005042810898576566	0.03217531494921035	0.0009451416577218988	971.0000000000001	971.0000000000001	971.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	7473	96	0.0036306364510920778	0.017085934711354674	0.31347402685787795	357.0	1804.0	1804.0	0	0	1	-29.999999999999996	29.999999999999996								
	7473	1868	0.0021682516285147645	0.012404718505990857	0.05139498709125027	2508.0	2508.0	2508.0	0	0	1	-29.999999999999996	29.999999999999996								
	346	3184	0.0011307959118693018	0.0047223238122418585	0.2746103195114701	6509.999999999999	6509.999999999999	6509.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	346	6570	0.0011297024008443406	0.004977688719859805	0.02475763955907148	376.0	6187.0	6187.0	0	0	1	-29.999999999999996	29.999999999999996								
	3184	4728	0.0026345145730146766	0.011715606467937421	0.0009468677640137923	2626.0	2626.0	2626.0	0	0	1	-29.999999999999996	29.999999999999996								
	2654	7886	0.004999014623999787	0.032190010922122016	0.0009547821295848364	376.0	982.0	982.0	0	0	1	-29.999999999999996	29.999999999999996								
	2654	2132	0.003695485943432953	0.02386082952322225	0.07803607239624517	509.99999999999994	1303.0	1303.0	0	0	1	-29.999999999999996	29.999999999999996								
	4144	8874	0.0014105873720347873	0.01102240379667952	0.009879352963502881	357.0	2846.0	2846.0	0	0	1	-29.999999999999996	29.999999999999996								
	4144	1625	0.0011701928821614793	0.005936051146598116	0.017275174670960177	281.0	5227.0	5227.0	0	0	1	-29.999999999999996	29.999999999999996								
	4144	1625	0.001180012545484095	0.0058700624077959816	0.001983234983367877	5276.0	5276.0	5276.0	0	0	1	-29.999999999999996	29.999999999999996								
	4144	3786	0.002642515362380493	0.012480880317014734	0.0467506042510224	433.0	2479.0	2479.0	0	0	1	-29.999999999999996	29.999999999999996								
	4144	3786	0.002353167947970809	0.014165089292685106	0.001008144309223964	395.0	2204.0	2204.0	0	0	1	-29.999999999999996	29.999999999999996								
	3422	4100	0.00013999385557876063	0.0006999692778927813	0.0725048487522011	44249.0	44249.0	44249.0	0	0	1	-29.999999999999996	29.999999999999996								
	6624	4419	2.999000754424732e-5	0.0005398201357901697	0.0009562597696549768	1776.0000000000002	58405.99999999999	58405.99999999999	0	0	1	-29.999999999999996	29.999999999999996								
	6624	7159	2.9994844321283466e-5	0.0005499054792166305	0.0009494375147090633	1710.0000000000002	57347.0	57347.0	0	0	1	-29.999999999999996	29.999999999999996								
	6624	3661	4.0009070155241516e-5	0.000580131517245968	0.000990737228672266	1677.0	54332.00000000001	54332.00000000001	0	0	1	-29.999999999999996	29.999999999999996								
	6624	5486	4.001335760580888e-5	0.0005401803276749203	0.021898729074042826	1776.0000000000002	58336.0	58336.0	0	0	1	-29.999999999999996	29.999999999999996								
	6624	4231	0.001697184211601392	0.02180534300215523	0.1584453534973691	1282.0	1434.0	1434.0	0	0	1	-29.999999999999996	29.999999999999996								
	6624	4231	0.0016444492297996137	0.020695994911832022	0.0009470706222655957	1526.0	1526.0	1526.0	0	0	1	-29.999999999999996	29.999999999999996								
	6624	6921	0.0013488965507057634	0.017416634718120168	0.029389334305809544	1611.0	1794.0000000000002	1794.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	6624	432	0.0009737962040896742	0.009456866217863428	0.06514891082320805	1381.0	3336.0	3336.0	0	0	1	-29.999999999999996	29.999999999999996								
	6624	432	0.000859589708913654	0.011084709117767755	0.0009673265422856077	1381.0	2840.0	2840.0	0	0	1	-29.999999999999996	29.999999999999996								
	6624	432	0.0008522644391314566	0.011330103679342245	0.09082294233362273	1348.0	2788.0	2788.0	0	0	1	-29.999999999999996	29.999999999999996								
	3353	6887	0.0009807859246217482	0.00581058055352775	0.0009829501395259873	300.0	5371.0	5371.0	0	0	1	-29.999999999999996	29.999999999999996								
	2479	2050	0.0005202660552549884	0.005933034049402415	0.13616857640796687	1809.0	5307.0	5307.0	0	0	1	-29.999999999999996	29.999999999999996								
	2479	2050	0.0004612339770945893	0.006738026786288184	0.0009511533854494003	1809.0	4690.0	4690.0	0	0	1	-29.999999999999996	29.999999999999996								
	5482	8704	0.0011504485913869265	0.006356953119048298	0.09174436630396188	472.0	4888.0	4888.0	0	0	1	-29.999999999999996	29.999999999999996								
	5482	8704	0.0010325291494744956	0.007221695144795072	0.0009567745946574326	491.0	4337.0	4337.0	0	0	1	-29.999999999999996	29.999999999999996								
	5482	4710	0.0023421342157954558	0.022871075483147898	0.000949396934027441	433.0	1375.0	1375.0	0	0	1	-29.999999999999996	29.999999999999996								
	5482	1295	0.002281549344872618	0.025186063825901685	0.012954191249639705	300.0	1250.0	1250.0	0	0	1	-29.999999999999996	29.999999999999996								
	5482	1910	0.005496746073012456	0.02120847086550786	0.0032714689009957793	281.0	1447.0	1447.0	0	0	1	-29.999999999999996	29.999999999999996								
	5482	2985	0.011575788843437568	0.09085461182359227	0.0009460017792020325	354.0	354.0	354.0	0	0	1	-29.999999999999996	29.999999999999996								
	5482	5853	0.0006689348056347983	0.002489757348298792	0.0009512772777782341	300.0	12252.0	12252.0	0	0	1	-29.999999999999996	29.999999999999996								
	5482	7824	0.0019517188986380146	0.016614891919894428	0.000945665444503382	472.0	1910.0000000000002	1910.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	5482	3071	0.00024003585313609466	0.0017002539596828279	0.05855714710176502	338.0	18399.0	18399.0	0	0	1	-29.999999999999996	29.999999999999996								
	4525	195	0.010196878395329921	0.0660945176914104	0.039952401756221084	475.0	475.0	475.0	0	0	1	-29.999999999999996	29.999999999999996								
	9066	7367	0.002938061920480854	0.021295952139662844	0.0009504230210945257	413.99999999999994	1469.0	1469.0	0	0	1	-29.999999999999996	29.999999999999996								
	9066	9155	0.018806237668390905	0.07455219272038918	0.01357912074837006	411.00000000000006	411.00000000000006	411.00000000000006	0	0	1	-29.999999999999996	29.999999999999996								
	9066	6357	0.015370610934698175	0.05140517968351801	0.009219514707119696	300.0	581.0	581.0	0	0	1	-29.999999999999996	29.999999999999996								
	7886	3126	0.0058709039209690955	0.039961614326575266	0.0009473346753375651	395.0	788.0	788.0	0	0	1	-29.999999999999996	29.999999999999996								
	7886	8564	0.0008701552133822679	0.006611179262619359	0.0009441254178656802	357.0	4738.0	4738.0	0	0	1	-29.999999999999996	29.999999999999996								
	7886	5567	0.0063783078441089	0.024691160582170694	0.2515497205801727	281.0	1241.0	1241.0	0	0	1	-29.999999999999996	29.999999999999996								
	6416	3069	0.0026522052250816702	0.020057547512958192	0.0009793756041870608	453.0	1534.0	1534.0	0	0	1	-29.999999999999996	29.999999999999996								
	6416	3876	0.00040945011741894415	0.0031434556689442475	0.018843154493346215	338.0	9976.0	9976.0	0	0	1	-29.999999999999996	29.999999999999996								
	6416	8804	0.0016716606809493437	0.013030740219179247	0.0009636974392623769	376.0	2409.0	2409.0	0	0	1	-29.999999999999996	29.999999999999996								
	6416	8804	0.0016306935738727379	0.013174810864144768	0.021861802017721182	395.0	2366.0	2366.0	0	0	1	-29.999999999999996	29.999999999999996								
	7831	4550	0.000890011345338116	0.0055600708756863865	0.0019923019116210084	1183.0	5610.0	5610.0	0	0	1	-29.999999999999996	29.999999999999996								
	7831	4125	0.0018603387775700305	0.01809329479118521	0.001240426418706627	1513.0	1737.0	1737.0	0	0	1	-29.999999999999996	29.999999999999996								
	7831	3346	0.0038117548350918955	0.028543140300493073	0.043956727412092056	919.9999999999999	1098.0	1098.0	0	0	1	-29.999999999999996	29.999999999999996								
	5525	2377	0.012305196230512367	0.07148982725547331	0.0009455624498168814	300.0	432.0	432.0	0	0	1	-29.999999999999996	29.999999999999996								
	5525	1401	0.0042051013194925185	0.025591045070891123	0.0009590751610317094	300.0	1220.0	1220.0	0	0	1	-29.999999999999996	29.999999999999996								
	5525	2850	0.010817189576983625	0.04951141403297576	0.0009833608379922374	376.0	626.0	626.0	0	0	1	-29.999999999999996	29.999999999999996								
	5525	2430	0.010150422855187325	0.049907827092795204	0.000953897566717572	300.0	620.0	620.0	0	0	1	-29.999999999999996	29.999999999999996								
	5525	9164	0.013158845416774102	0.05109057351070031	0.08327663700223675	395.0	599.0	599.0	0	0	1	-29.999999999999996	29.999999999999996								
	8511	1033	0.00046900704496285334	0.0011590174096191457	0.0009684359885083721	300.0	25264.0	25264.0	0	0	1	-29.999999999999996	29.999999999999996								
	8511	6178	0.0002290026731375355	0.001050012256741162	0.0009470156925880573	357.0	29393.0	29393.0	0	0	1	-29.999999999999996	29.999999999999996								
	3400	980	0.0002710312559729994	0.001271146591661066	0.0009479199424534713	433.0	24306.0	24306.0	0	0	1	-29.999999999999996	29.999999999999996								
	2101	4598	0.0009822401285185993	0.011846411208393326	0.0009520998359627507	1545.0	2637.0	2637.0	0	0	1	-29.999999999999996	29.999999999999996								
	2101	4541	0.0007740499867121583	0.01190227505717714	0.04209676273325676	2663.0	2663.0	2663.0	0	0	1	-29.999999999999996	29.999999999999996								
	2101	5144	0.00033973788728890734	0.004256715880317533	0.0009517139543366313	7392.0	7392.0	7392.0	0	0	1	-29.999999999999996	29.999999999999996								
	3919	2129	0.0010011688387815056	0.01157787327189262	0.000966089525674425	1644.0000000000002	2695.0	2695.0	0	0	1	-29.999999999999996	29.999999999999996								
	3919	4541	0.0008620018241145627	0.010484347744246156	0.09374506279879556	1710.0000000000002	3010.0	3010.0	0	0	1	-29.999999999999996	29.999999999999996								
	3919	3513	0.0003507555364794692	0.004179001676115291	0.08742911954921265	7548.999999999999	7548.999999999999	7548.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	6675	1486	0.00015901142373824832	0.000690049574712422	0.06850998025614143	433.0	44610.0	44610.0	0	0	1	-29.999999999999996	29.999999999999996								
	4711	5836	0.0007806221365223594	0.0048776389574630395	0.030687767688379875	529.0	6392.0	6392.0	0	0	1	-29.999999999999996	29.999999999999996								
	4711	575	0.0007807795284952028	0.005108557477613998	0.0009467865395692263	433.0	6111.0	6111.0	0	0	1	-29.999999999999996	29.999999999999996								
	4711	8214	0.0006394576886931759	0.0035360011877687844	0.05319802855295063	357.0	8784.0	8784.0	0	0	1	-29.999999999999996	29.999999999999996								
	4711	8214	0.0005697587374920137	0.00377939962505243	0.029274423164093864	338.0	8261.0	8261.0	0	0	1	-29.999999999999996	29.999999999999996								
	4711	3021	0.000531110148617928	0.0011102302541723128	0.0009510094034893882	25670.999999999996	25670.999999999996	25670.999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	4711	7967	0.000521053050901528	0.0011301150624151183	0.021287437546280315	25386.0	25386.0	25386.0	0	0	1	-29.999999999999996	29.999999999999996								
	4711	5993	0.0017598796344065488	0.008429423474313108	0.06849390781437553	338.0	3668.0	3668.0	0	0	1	-29.999999999999996	29.999999999999996								
	4711	8804	0.0024663397039519953	0.019792852074125754	0.0009443876441659599	472.0	1588.0	1588.0	0	0	1	-29.999999999999996	29.999999999999996								
	4513	6831	0.000590925292353343	0.0010498672706780812	0.0009484693768316755	26216.000000000004	26216.000000000004	26216.000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	2043	1422	0.00011999723780326313	0.0006399852682831874	0.0009442691708182673	48510.0	48510.0	48510.0	0	0	1	-29.999999999999996	29.999999999999996								
	6714	1808	0.0005803260914088909	0.004413874350350026	0.000948261881295764	7088.0	7088.0	7088.0	0	0	1	-29.999999999999996	29.999999999999996								
	6371	1808	0.000651186350513344	0.00433223976000646	0.011991470214507244	7213.0	7213.0	7213.0	0	0	1	-29.999999999999996	29.999999999999996								
	513	2866	0.001290368208475203	0.00829779835209448	0.0009844111067888357	395.0	3765.9999999999995	3765.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	4970	9222	0.002361555648148425	0.035494277907826825	0.000946878068542855	657.0	900.0	900.0	0	0	1	-29.999999999999996	29.999999999999996								
	4970	9222	0.002360195805201992	0.0374953700462072	0.0009496543794092207	657.0	834.0	834.0	0	0	1	-29.999999999999996	29.999999999999996								
	4970	2072	0.0005204163680481693	0.006054844277911869	0.0010638408040019858	1282.0	5202.0	5202.0	0	0	1	-29.999999999999996	29.999999999999996								
	4970	5461	0.00023002902394557507	0.002750347025056284	0.0009602312959626575	1414.0	11447.0	11447.0	0	0	1	-29.999999999999996	29.999999999999996								
	4970	8109	0.001346744238277153	0.013497593338874134	0.0009452169579294525	1611.0	2341.0	2341.0	0	0	1	-29.999999999999996	29.999999999999996								
	4970	8109	0.0011637864570685386	0.015570660071569934	0.07407291922183826	1381.0	2030.0	2030.0	0	0	1	-29.999999999999996	29.999999999999996								
	7955	707	0.004123572924094076	0.027614783349226686	0.0010160955723025012	413.99999999999994	1119.0	1119.0	0	0	1	-29.999999999999996	29.999999999999996								
	7955	4816	0.0006291997887687656	0.007989838575568514	0.23229230245539856	3936.9999999999995	3936.9999999999995	3936.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	7955	1866	0.004844042507323418	0.02859896271578905	0.0009693765570821549	529.0	1090.0	1090.0	0	0	1	-29.999999999999996	29.999999999999996								
	7955	5488	0.007504788637989871	0.05853916802494436	0.000979928061514253	491.0	542.0	542.0	0	0	1	-29.999999999999996	29.999999999999996								
	5093	2467	0.002707890128284424	0.02024792717798605	0.0009713869089156942	395.0	1540.0	1540.0	0	0	1	-29.999999999999996	29.999999999999996								
	2328	7178	0.0007875810775627263	0.004991008095424738	0.14104485470647626	6241.0	6241.0	6241.0	0	0	1	-29.999999999999996	29.999999999999996								
	9180	195	0.0023785972801468993	0.013211209000778238	0.03711200503704257	357.0	2352.0	2352.0	0	0	1	-29.999999999999996	29.999999999999996								
	9180	3133	0.0037775768726182766	0.027057107044277745	0.20827905291288418	395.0	1159.0	1159.0	0	0	1	-29.999999999999996	29.999999999999996								
	292	4544	0.0012722634304665691	0.009399334070795608	0.03648903227163947	3334.0000000000005	3334.0000000000005	3334.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	9002	6737	0.0008409743986701668	0.001309960121590201	0.15545875830621966	20291.0	20291.0	20291.0	0	0	1	-29.999999999999996	29.999999999999996								
	8439	3758	0.005736299639135688	0.04322966110351119	0.0009458863146536337	491.0	728.0	728.0	0	0	1	-29.999999999999996	29.999999999999996								
	8439	3758	0.005660195545657293	0.04220068482602473	0.0025775984019564034	395.0	748.0	748.0	0	0	1	-29.999999999999996	29.999999999999996								
	4974	2940	0.003544213977082488	0.019693285550798828	0.0009566244713414106	433.0	1572.0	1572.0	0	0	1	-29.999999999999996	29.999999999999996								
	4974	163	0.004818214061037946	0.03134178059231779	0.0009477882474846621	433.0	992.0	992.0	0	0	1	-29.999999999999996	29.999999999999996								
	747	8507	0.0005698980944711039	0.0010698087036557478	0.000985984693369324	26055.0	26055.0	26055.0	0	0	1	-29.999999999999996	29.999999999999996								
	6909	4914	0.000538964095636929	0.00212985811446409	0.00096756682168653	413.99999999999994	14377.000000000002	14377.000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	444	4747	0.0007006804385766024	0.004254131233841253	0.0009448709936636658	7334.0	7334.0	7334.0	0	0	1	-29.999999999999996	29.999999999999996								
	1459	6495	0.001197326893537315	0.009509768844237385	0.0009455344140974803	3289.0	3289.0	3289.0	0	0	1	-29.999999999999996	29.999999999999996								
	1459	2751	0.0020533030403164947	0.015849306586983504	0.06942849970759446	1971.0	1971.0	1971.0	0	0	1	-29.999999999999996	29.999999999999996								
	3601	4728	0.000629914414661997	0.003119576148705152	0.0009531485202303031	9924.0	9924.0	9924.0	0	0	1	-29.999999999999996	29.999999999999996								
	1251	6475	2.999936342931759e-5	0.0004099913001991307	0.01285741766527472	1381.0	76837.0	76837.0	0	0	1	-29.999999999999996	29.999999999999996								
	1093	6475	2.0003834155850775e-5	0.00043008243434627795	0.0009495956229615217	73380.0	73380.0	73380.0	0	0	1	-29.999999999999996	29.999999999999996								
	5709	6475	2.9996410748282265e-5	0.00038995333972647564	0.20632820670992807	1183.0	80755.0	80755.0	0	0	1	-29.999999999999996	29.999999999999996								
	3825	6475	3.000053267167106e-5	0.00038000674717345565	0.0009524806874874185	82867.0	82867.0	82867.0	0	0	1	-29.999999999999996	29.999999999999996								
	1415	3503	0.0008001280298718731	0.004151664314743601	0.0010967376061198537	7473.0	7473.0	7473.0	0	0	1	-29.999999999999996	29.999999999999996								
	4549	3503	0.0009006053779644235	0.0038083312873769494	0.0009525246542232861	8069.0	8069.0	8069.0	0	0	1	-29.999999999999996	29.999999999999996								
	3072	639	0.0005900786503983401	0.004334232522904338	0.0009530520923127755	376.0	7209.999999999999	7209.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	3072	639	0.0005921232349859845	0.0040576972951770415	0.012960131984977696	395.0	7718.000000000001	7718.000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	5007	4541	0.0021507693621166646	0.027131264161807136	0.017595154789203704	1052.0	1146.0	1146.0	0	0	1	-29.999999999999996	29.999999999999996								
	5007	8195	0.0018394991247387752	0.016765434894806613	0.0010431657850199533	986.0	1873.0	1873.0	0	0	1	-29.999999999999996	29.999999999999996								
	757	964	0.0005808950269363954	0.008082453204928309	0.0009637320331562489	986.0	3904.9999999999995	3904.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	757	964	0.0005583897517559048	0.008206335084259149	0.000963733762509501	821.0000000000001	3829.9999999999995	3829.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	757	3906	0.0012348026669561842	0.01150474677847987	0.08268962670603598	1315.0	2741.0	2741.0	0	0	1	-29.999999999999996	29.999999999999996								
	757	3906	0.0010999213859162805	0.012979072302975696	0.0009524025181850388	1381.0	2425.0	2425.0	0	0	1	-29.999999999999996	29.999999999999996								
	757	8347	0.001551355075383996	0.015762165269220196	0.001039052921019988	1677.0	1984.0	1984.0	0	0	1	-29.999999999999996	29.999999999999996								
	757	2919	0.002269447886038626	0.02792625834910436	0.0010140133376184146	1133.0	1133.0	1133.0	0	0	1	-29.999999999999996	29.999999999999996								
	3758	188	0.006141377410682103	0.028316350818838487	0.0009485192448439207	300.0	1091.0	1091.0	0	0	1	-29.999999999999996	29.999999999999996								
	3758	2242	0.005164691861338299	0.034239993859516	0.0009499551159367194	919.0	919.0	919.0	0	0	1	-29.999999999999996	29.999999999999996								
	3903	4114	0.013181496165665264	0.05953062326336387	0.0009681991260924507	517.0	517.0	517.0	0	0	1	-29.999999999999996	29.999999999999996								
	5743	6990	0.013003121852008158	0.06103014979501947	0.016878966451077646	508.0	508.0	508.0	0	0	1	-29.999999999999996	29.999999999999996								
	8626	8930	0.0043761850609487065	0.032877466828895884	0.010180181620226126	453.0	953.9999999999999	953.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	8626	2467	0.005634361148295111	0.033131160071286934	0.015551572888911583	491.0	938.0000000000001	938.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	2161	5488	0.008766957118735872	0.03543340333506674	0.0009456721881790116	338.0	846.0000000000001	846.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	2161	7772	0.012395035728558056	0.05638647418641887	0.0009500483005687729	319.0	547.0	547.0	0	0	1	-29.999999999999996	29.999999999999996								
	5003	6382	0.00038021667258071037	0.0022722949037115273	0.055978007440385814	300.0	13719.0	13719.0	0	0	1	-29.999999999999996	29.999999999999996								
	6474	4084	0.0013822824668671197	0.010908011629231025	0.0009496691204177013	472.0	2878.0	2878.0	0	0	1	-29.999999999999996	29.999999999999996								
	6474	4084	0.0015418210418922395	0.012543951420503985	0.0009594189184539278	491.0	2504.0	2504.0	0	0	1	-29.999999999999996	29.999999999999996								
	6474	53	0.002050531007651474	0.014232685690230316	0.016915492535833042	433.0	2198.0	2198.0	0	0	1	-29.999999999999996	29.999999999999996								
	6474	7259	0.0002600240500194743	0.0016401517001006388	0.0009437427358446377	395.0	19023.0	19023.0	0	0	1	-29.999999999999996	29.999999999999996								
	6474	2475	0.00028896227066300896	0.0016897793682160813	0.0036586068419876506	18424.0	18424.0	18424.0	0	0	1	-29.999999999999996	29.999999999999996								
	5334	7577	0.0036445457305179186	0.05126209649302427	0.0009831431064540096	357.0	616.0	616.0	0	0	1	-29.999999999999996	29.999999999999996								
	7961	2288	0.0003798045126479864	0.0014782391426421291	0.009418593447174528	20686.0	20686.0	20686.0	0	0	1	-29.999999999999996	29.999999999999996								
	1592	7098	0.0008201994807439526	0.00625152043057635	0.0049325635386539	453.0	5012.0	5012.0	0	0	1	-29.999999999999996	29.999999999999996								
	3187	2079	0.002766147768001622	0.015672490299430783	0.0009509170302135071	472.0	1997.0	1997.0	0	0	1	-29.999999999999996	29.999999999999996								
	6041	5926	0.0009093429868288333	0.0073927884150887975	0.0009814901782318208	4243.0	4243.0	4243.0	0	0	1	-29.999999999999996	29.999999999999996								
	3697	8486	0.000821116502272381	0.010394133257552382	0.0009527946096134826	1447.0	3034.0	3034.0	0	0	1	-29.999999999999996	29.999999999999996								
	3697	7530	0.0009270255953567699	0.01013747342766432	0.038166557945844115	1282.0	3094.0	3094.0	0	0	1	-29.999999999999996	29.999999999999996								
	3697	1502	0.0013714964095548102	0.014325630346260769	0.0009495613869292065	1776.0000000000002	2198.0	2198.0	0	0	1	-29.999999999999996	29.999999999999996								
	3697	1552	0.0021510936950650855	0.020220280615740705	0.030479901169882175	1555.0	1555.0	1555.0	0	0	1	-29.999999999999996	29.999999999999996								
	6952	3793	0.011877416244448423	0.058778724838484606	0.013636287209608857	357.0	527.0	527.0	0	0	1	-29.999999999999996	29.999999999999996								
	6738	2526	0.001046483490398995	0.012487365456194105	0.00808298567143357	1151.0	2537.0	2537.0	0	0	1	-29.999999999999996	29.999999999999996								
	6738	2526	0.0009265468304181752	0.014099625570624583	0.0009558014331485057	1151.0	2252.0	2252.0	0	0	1	-29.999999999999996	29.999999999999996								
	6738	2365	0.0005490807702194291	0.008435877267196612	0.14793669728340036	1052.0	3731.0	3731.0	0	0	1	-29.999999999999996	29.999999999999996								
	6738	2365	0.000554708558042389	0.008844519760226863	0.0009507230556313131	886.9999999999999	3661.9999999999995	3661.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	6738	3794	0.001047682230695437	0.01054666777410267	0.007192303987649054	1710.0000000000002	2974.0	2974.0	0	0	1	-29.999999999999996	29.999999999999996								
	6738	3613	0.0008898045305168947	0.011217535735202585	0.07320405946673937	1513.0	2807.0	2807.0	0	0	1	-29.999999999999996	29.999999999999996								
	6738	6901	0.002240377177093368	0.02596024444915081	0.000994985671704829	1218.0	1218.0	1218.0	0	0	1	-29.999999999999996	29.999999999999996								
	8180	5106	0.0010093637851865253	0.007836060827353789	0.0009908370897188192	453.0	3996.0	3996.0	0	0	1	-29.999999999999996	29.999999999999996								
	8180	5106	0.0010795881331464165	0.008088422096153298	0.0009499474334177283	472.0	3865.9999999999995	3865.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	6240	7165	0.010953733603008201	0.06769250806176952	0.0010696661632557125	455.99999999999994	455.99999999999994	455.99999999999994	0	0	1	-29.999999999999996	29.999999999999996								
	9222	8721	2.0006539138251927e-5	0.0003301078957799875	0.0009461902954693132	95544.0	95544.0	95544.0	0	0	1	-29.999999999999996	29.999999999999996								
	9222	8872	9.9993302619083e-6	0.0002899805775928351	0.004565420767898902	1677.0	108858.0	108858.0	0	0	1	-29.999999999999996	29.999999999999996								
	9222	8672	0.0007083838116906116	0.00889969519475434	0.05176365419590529	1480.0	3531.0	3531.0	0	0	1	-29.999999999999996	29.999999999999996								
	9222	7164	0.0013710965601518147	0.01538450985272878	0.0009460874019109369	1348.0	2062.0	2062.0	0	0	1	-29.999999999999996	29.999999999999996								
	5935	7772	0.005405097441405784	0.0360483267533199	0.02726700024949376	491.0	868.0	868.0	0	0	1	-29.999999999999996	29.999999999999996								
	3134	3430	0.004456194122362064	0.03438407493556896	0.012872475977838164	357.0	930.0000000000001	930.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	3134	1051	0.0051001711674634985	0.03457442732075366	0.14337030341252147	413.99999999999994	894.9999999999999	894.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	283	800	0.0003800104596986228	0.0013900382604719807	0.0009503416189198539	21921.0	21921.0	21921.0	0	0	1	-29.999999999999996	29.999999999999996								
	283	1077	0.00036989163800344794	0.0014995606946015343	0.020307824843158535	20446.0	20446.0	20446.0	0	0	1	-29.999999999999996	29.999999999999996								
	283	4747	0.0006882231355632006	0.004449512184654286	0.0009489068225359134	433.0	6998.0	6998.0	0	0	1	-29.999999999999996	29.999999999999996								
	3391	5213	0.006906157516675266	0.04074532514609592	0.0009475343198554194	281.0	768.0	768.0	0	0	1	-29.999999999999996	29.999999999999996								
	3391	115	0.001341399081656058	0.008351484659794585	0.0009453721892333562	376.0	3736.0	3736.0	0	0	1	-29.999999999999996	29.999999999999996								
	3391	115	0.0012205256134842914	0.009602328842347725	0.0009814201287954775	529.0	3240.9999999999995	3240.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	4867	5753	0.001368933063224975	0.00603429691096868	0.03910685558992114	319.0	5101.0	5101.0	0	0	1	-29.999999999999996	29.999999999999996								
	7539	6556	0.0019161738523961914	0.012591429002290558	0.2206380067600106	376.0	2477.0	2477.0	0	0	1	-29.999999999999996	29.999999999999996								
	7539	871	0.0016280514955517313	0.009488643681823344	0.04158573369408722	433.0	3278.0	3278.0	0	0	1	-29.999999999999996	29.999999999999996								
	8893	8874	0.004864451879941643	0.0495416464167382	0.0009611740564537553	472.0	633.0	633.0	0	0	1	-29.999999999999996	29.999999999999996								
	8893	4505	0.0012897311349171466	0.008704934731135183	0.028441926090871112	453.0	3592.0	3592.0	0	0	1	-29.999999999999996	29.999999999999996								
	8893	3436	0.0020909389598020964	0.015102326869218325	0.10878760194313768	472.0	2054.0	2054.0	0	0	1	-29.999999999999996	29.999999999999996								
	8893	3436	0.002044378413253557	0.015421163156227135	0.0009892544515432314	491.0	2016.0	2016.0	0	0	1	-29.999999999999996	29.999999999999996								
	8893	3436	0.0027665476281491653	0.016348692666049037	0.03362796240140497	413.99999999999994	1910.0000000000002	1910.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	8893	6556	0.00305152600123978	0.019530766861999897	0.10230583084883604	509.99999999999994	1599.0	1599.0	0	0	1	-29.999999999999996	29.999999999999996								
	8893	8765	0.000409013730593117	0.002300077213554961	0.06616015683098314	395.0	13522.0	13522.0	0	0	1	-29.999999999999996	29.999999999999996								
	8893	6619	0.0003596656623022279	0.0026775110414467384	0.0009452391342064624	413.99999999999994	11682.0	11682.0	0	0	1	-29.999999999999996	29.999999999999996								
	8165	6734	0.0003199911774576709	0.0004899864904820414	0.02335593125451694	53974.0	53974.0	53974.0	0	0	1	-29.999999999999996	29.999999999999996								
	1078	6734	0.00012997879981548912	0.00034894308565847987	0.0009779984158124764	84816.0	84816.0	84816.0	0	0	1	-29.999999999999996	29.999999999999996								
	7988	4231	0.00020075087033730784	0.003282276728744983	0.0009491103422441362	9642.0	9642.0	9642.0	0	0	1	-29.999999999999996	29.999999999999996								
	804	2142	0.0009185401011143954	0.005607192564133501	0.05593294527148823	433.0	5557.0	5557.0	0	0	1	-29.999999999999996	29.999999999999996								
	804	2142	0.0009405467323956561	0.005493193149082244	0.000982479783057973	433.0	5672.0	5672.0	0	0	1	-29.999999999999996	29.999999999999996								
	804	7519	0.0017367718785603215	0.019610635438812717	0.022200592552542475	433.0	1593.0	1593.0	0	0	1	-29.999999999999996	29.999999999999996								
	804	6744	0.0017318502203796785	0.01936286659043238	0.1511368534571028	376.0	1628.0	1628.0	0	0	1	-29.999999999999996	29.999999999999996								
	2286	6802	0.004061223838472248	0.025817780006316016	0.0009595681746531469	472.0	1209.0	1209.0	0	0	1	-29.999999999999996	29.999999999999996								
	2286	769	0.005248466355804885	0.025904075044641768	0.0039767975962976335	413.99999999999994	1193.0	1193.0	0	0	1	-29.999999999999996	29.999999999999996								
	3239	1081	0.0017758987011038643	0.020814723086440435	0.06918556024446387	1249.0	1501.0	1501.0	0	0	1	-29.999999999999996	29.999999999999996								
	3239	5983	0.0016377108482659082	0.021714832352779677	0.0009569281503877189	1282.0	1467.0	1467.0	0	0	1	-29.999999999999996	29.999999999999996								
	3239	8267	0.0048493687928090005	0.04919349027374049	0.02068067714273293	630.0	630.0	630.0	0	0	1	-29.999999999999996	29.999999999999996								
	3239	960	0.0010806885907841666	0.013493735458312981	0.03381384840695488	986.0	2314.0	2314.0	0	0	1	-29.999999999999996	29.999999999999996								
	3239	960	0.0009484292897456373	0.014959760803035994	0.0009542994895254219	789.0	2061.0	2061.0	0	0	1	-29.999999999999996	29.999999999999996								
	3239	3906	0.003217347126555985	0.030195102047516936	0.046107575364726816	1040.0	1040.0	1040.0	0	0	1	-29.999999999999996	29.999999999999996								
	1539	7361	0.032608565007627634	0.07364861543126555	0.0009445005322349185	390.0	390.0	390.0	0	0	1	-29.999999999999996	29.999999999999996								
	1539	6852	0.013963842195565453	0.05810284407562759	0.05867491476008529	413.99999999999994	524.0	524.0	0	0	1	-29.999999999999996	29.999999999999996								
	1539	8515	0.02754200492452226	0.10408249577079638	0.019679501020339194	297.0	297.0	297.0	0	0	1	-29.999999999999996	29.999999999999996								
	1539	3166	0.012299620375238967	0.04072382268364712	0.17690367696339013	300.0	747.0	747.0	0	0	1	-29.999999999999996	29.999999999999996								
	1539	2676	0.019657865107708398	0.06577497939540501	0.000954406730673115	454.0	454.0	454.0	0	0	1	-29.999999999999996	29.999999999999996								
	1539	3793	0.018545601625113234	0.07443778034184413	0.0009481071946916314	338.0	411.00000000000006	411.00000000000006	0	0	1	-29.999999999999996	29.999999999999996								
	1539	4529	0.009012534936815619	0.032631418883978955	0.0983256595353142	936.9999999999999	936.9999999999999	936.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	1539	4234	0.01633693598801446	0.08502104208693553	0.033078008538209094	281.0	361.0	361.0	0	0	1	-29.999999999999996	29.999999999999996								
	8628	44	0.003628074488734878	0.021590629803330767	0.0009742611460008407	491.0	1458.0	1458.0	0	0	1	-29.999999999999996	29.999999999999996								
	8628	6630	0.0012407592032891988	0.008004898082852421	0.0009597885154331063	300.0	3902.0000000000005	3902.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	8628	6630	0.0012719280851541392	0.007836718199623513	0.0009492657521058542	338.0	3982.0	3982.0	0	0	1	-29.999999999999996	29.999999999999996								
	8628	1545	0.0004689817896484564	0.002939885845428009	0.008108646485975413	395.0	10610.0	10610.0	0	0	1	-29.999999999999996	29.999999999999996								
	8628	4215	0.0008407381269287548	0.0032879758613767983	0.026047300372002397	395.0	9305.0	9305.0	0	0	1	-29.999999999999996	29.999999999999996								
	7163	1917	0.002178481523749033	0.01645201179719333	0.0009500054043715796	300.0	1894.0000000000002	1894.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	7163	5519	0.002907486457853838	0.02094773327542982	0.022234843337416318	300.0	1497.0	1497.0	0	0	1	-29.999999999999996	29.999999999999996								
	7647	225	0.00019996411459557105	0.0012107827138680765	0.007863088573448382	25736.0	25736.0	25736.0	0	0	1	-29.999999999999996	29.999999999999996								
	4864	1397	9.099642507751094e-5	0.00047898118255050793	0.0009714485442073911	64786.0	64786.0	64786.0	0	0	1	-29.999999999999996	29.999999999999996								
	7021	7119	0.005460555869891398	0.029466603233042673	0.016471269240062283	319.0	1054.0	1054.0	0	0	1	-29.999999999999996	29.999999999999996								
	7021	3324	0.0019745220590793294	0.011263456044546665	0.04085893383512913	491.0	2757.0	2757.0	0	0	1	-29.999999999999996	29.999999999999996								
	1248	163	0.002304805989109786	0.012916934424924607	0.0010258392463822316	2413.0	2413.0	2413.0	0	0	1	-29.999999999999996	29.999999999999996								
	9045	2457	0.00015900072948921748	0.00037000169755350325	0.0009437607312292905	78436.0	78436.0	78436.0	0	0	1	-29.999999999999996	29.999999999999996								
	8874	3786	0.0027953133162878525	0.015655358175094215	0.0009497172571282064	433.0	1991.0	1991.0	0	0	1	-29.999999999999996	29.999999999999996								
	5891	5574	0.0025439333036332014	0.012394010885365816	0.09397644538313557	281.0	2510.0	2510.0	0	0	1	-29.999999999999996	29.999999999999996								
	5891	7663	0.0035767212984230677	0.023332846501464746	0.033240395642077786	300.0	1341.0	1341.0	0	0	1	-29.999999999999996	29.999999999999996								
	5891	4889	0.0007617826172538489	0.006053164768634378	0.09888456003489891	413.99999999999994	5190.0	5190.0	0	0	1	-29.999999999999996	29.999999999999996								
	3997	1526	0.00046898024971394497	0.0007499684163867951	0.025006905938746684	35710.0	35710.0	35710.0	0	0	1	-29.999999999999996	29.999999999999996								
	184	1526	0.00043997530881052007	0.000689961279725511	0.01953189305285245	38599.0	38599.0	38599.0	0	0	1	-29.999999999999996	29.999999999999996								
	2972	2088	0.005682112796813265	0.03597759833628755	0.005046386744558413	491.0	878.9999999999999	878.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	8676	933	0.0046567675784689394	0.035579796687624836	0.007188395870168358	903.9999999999999	903.9999999999999	903.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	8676	933	0.0017514623911761631	0.006705598868493062	0.0009508580580526177	319.0	4562.0	4562.0	0	0	1	-29.999999999999996	29.999999999999996								
	8676	3643	0.0075076968239556445	0.03161564480674961	0.0009930137812065628	300.0	978.9999999999999	978.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	8704	6723	0.0022437329647263886	0.012930512865754567	0.0009485891296644433	509.99999999999994	2411.0	2411.0	0	0	1	-29.999999999999996	29.999999999999996								
	7047	21	0.00029997030895912965	0.0009609048896979682	0.06703259698521342	319.0	31376.0	31376.0	0	0	1	-29.999999999999996	29.999999999999996								
	7047	21	0.000319977134031829	0.0014088993182770327	0.0009487075982121887	21862.0	21862.0	21862.0	0	0	1	-29.999999999999996	29.999999999999996								
	7047	1551	0.0020388326967813674	0.01576054813797583	0.0009476580830832618	453.0	1996.0	1996.0	0	0	1	-29.999999999999996	29.999999999999996								
	7047	4103	0.000380085620636495	0.0030606894712005544	0.0009886350235777056	413.99999999999994	10244.0	10244.0	0	0	1	-29.999999999999996	29.999999999999996								
	7047	7862	0.0011824438971542596	0.008317190120195488	0.0009527570833692799	453.0	3768.0	3768.0	0	0	1	-29.999999999999996	29.999999999999996								
	7047	5458	0.0012325834186767603	0.007892946705951316	0.05424053768092203	472.0	3965.9999999999995	3965.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	5574	5666	0.003010433418188312	0.015382214594669872	0.0009453423333206836	413.99999999999994	2016.0	2016.0	0	0	1	-29.999999999999996	29.999999999999996								
	6742	5458	0.0006299913640791705	0.0011399843730950407	0.0009487366071460761	281.0	24252.0	24252.0	0	0	1	-29.999999999999996	29.999999999999996								
	5270	7862	0.0006399406068931612	0.0011098969900798195	0.04179192698785042	24653.0	24653.0	24653.0	0	0	1	-29.999999999999996	29.999999999999996								
	7775	3857	0.004868842998300446	0.03797875641832653	0.06505509421988608	529.0	817.0	817.0	0	0	1	-29.999999999999996	29.999999999999996								
	6290	3436	0.001827862872192603	0.00833469531234286	0.0009501280371814282	338.0	3696.0	3696.0	0	0	1	-29.999999999999996	29.999999999999996								
	3430	401	0.005348396749284804	0.03181098643559315	0.0009453098861826393	433.0	977.9999999999999	977.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	2967	8976	0.0003799926431353779	0.0014609717147856876	0.0010480606606328628	20925.0	20925.0	20925.0	0	0	1	-29.999999999999996	29.999999999999996								
	2967	8976	0.0002890421643749182	0.0015212219100716098	0.0009582506727411953	20403.0	20403.0	20403.0	0	0	1	-29.999999999999996	29.999999999999996								
	8976	2481	0.0030781557009444435	0.01699646560433743	0.0009498425857665464	376.0	1846.0	1846.0	0	0	1	-29.999999999999996	29.999999999999996								
	8976	9108	0.0017855477838509704	0.012761503488507001	0.0009447232223910371	357.0	2458.0	2458.0	0	0	1	-29.999999999999996	29.999999999999996								
	2056	7520	0.0004103879919854703	0.0046143625423548445	0.015072491132600533	853.9999999999999	6825.0	6825.0	0	0	1	-29.999999999999996	29.999999999999996								
	2056	7520	0.00039936347478226127	0.0046925208267568136	0.030131687878947423	919.9999999999999	6697.0	6697.0	0	0	1	-29.999999999999996	29.999999999999996								
	4084	5340	0.0021244583973281995	0.01397355028723358	0.0009661850612158351	529.0	2230.0	2230.0	0	0	1	-29.999999999999996	29.999999999999996								
	4084	2319	0.0012731818064204696	0.00888522629181794	0.08235555156167484	338.0	3526.0	3526.0	0	0	1	-29.999999999999996	29.999999999999996								
	4084	2878	0.004661872269713075	0.027678605145205874	0.025361692050249955	433.0	1136.0	1136.0	0	0	1	-29.999999999999996	29.999999999999996								
	2597	7422	0.0015391005758627792	0.007760507125536018	0.000947249837111092	3993.0	3993.0	3993.0	0	0	1	-29.999999999999996	29.999999999999996								
	7183	8931	0.00025097272875988905	0.004798598568152377	0.009892060036588135	10070.0	10070.0	10070.0	0	0	1	-29.999999999999996	29.999999999999996								
	5379	8931	0.00024950895925662304	0.004860434520101719	0.03212187667669031	9884.0	9884.0	9884.0	0	0	1	-29.999999999999996	29.999999999999996								
	8128	8931	0.000250144646436658	0.004352516844512034	0.0010009060836753331	723.0	7250.0	7250.0	0	0	1	-29.999999999999996	29.999999999999996								
	6337	8931	0.0002590824917020517	0.004244966976585361	0.0846978482197555	657.0	7402.0	7402.0	0	0	1	-29.999999999999996	29.999999999999996								
	1237	8931	0.0002501281015306418	0.004792454419587535	0.1424946070706393	10049.0	10049.0	10049.0	0	0	1	-29.999999999999996	29.999999999999996								
	4127	9173	0.00016900115565643815	0.0007600051970338068	0.07852440500867959	338.0	40572.0	40572.0	0	0	1	-29.999999999999996	29.999999999999996								
	4127	7974	0.00038993325038464723	0.001259784347393926	0.011813178121240112	395.0	23949.0	23949.0	0	0	1	-29.999999999999996	29.999999999999996								
	2432	4816	0.011287603557554307	0.07504863494290472	0.07057729685472912	419.00000000000006	419.00000000000006	419.00000000000006	0	0	1	-29.999999999999996	29.999999999999996								
	2432	1866	0.014565570597763098	0.05825927278493868	0.2292002169204956	300.0	528.0	528.0	0	0	1	-29.999999999999996	29.999999999999996								
	2432	8809	0.0006398859230145932	0.003918301456416152	0.0009660895443657439	433.0	7955.0	7955.0	0	0	1	-29.999999999999996	29.999999999999996								
	2432	5146	0.014732484565949569	0.07738314569345843	0.0009462714133218255	338.0	400.0	400.0	0	0	1	-29.999999999999996	29.999999999999996								
	2432	6940	0.009258744786745668	0.052857758355254796	0.0009644557568952279	472.0	582.0	582.0	0	0	1	-29.999999999999996	29.999999999999996								
	2432	1742	0.0012398432445642946	0.004288457803050919	0.0193148177800321	319.0	7075.0	7075.0	0	0	1	-29.999999999999996	29.999999999999996								
	5213	8627	0.009632563223709764	0.04366496603579301	0.030107378135420845	703.0	703.0	703.0	0	0	1	-29.999999999999996	29.999999999999996								
	5213	174	0.008385803702813726	0.06600809184166165	0.0009765057582309226	357.0	467.0	467.0	0	0	1	-29.999999999999996	29.999999999999996								
	5213	7437	0.0072707677798670624	0.04083963366272674	0.1459609277955619	338.0	758.0	758.0	0	0	1	-29.999999999999996	29.999999999999996								
	7342	5940	0.004301535233888474	0.025271148503238406	0.030932282539451496	433.0	1219.0	1219.0	0	0	1	-29.999999999999996	29.999999999999996								
	7342	7495	0.005979304296102402	0.034558182508943665	0.0009475454765327819	376.0	900.0	900.0	0	0	1	-29.999999999999996	29.999999999999996								
	8808	4816	0.002951313770281786	0.02152036992986416	0.0481494913825998	453.0	1450.0	1450.0	0	0	1	-29.999999999999996	29.999999999999996								
	8808	4816	0.002919283961005505	0.022199036152544045	0.0009531751347641464	472.0	1420.0	1420.0	0	0	1	-29.999999999999996	29.999999999999996								
	8808	6053	0.002993969081221115	0.017054266958275995	0.09794375882536038	376.0	1834.0	1834.0	0	0	1	-29.999999999999996	29.999999999999996								
	5764	4189	0.0031079707319901103	0.01994380829106432	0.10049258769316176	376.0	1559.0	1559.0	0	0	1	-29.999999999999996	29.999999999999996								
	8507	1973	0.00021899854587933046	0.0009089939644016672	0.15665025082724368	33783.0	33783.0	33783.0	0	0	1	-29.999999999999996	29.999999999999996								
	1394	1973	0.00021895638061700753	0.0009298147670019559	0.0009467267163684318	357.0	33061.0	33061.0	0	0	1	-29.999999999999996	29.999999999999996								
	2898	2128	0.00015100094634660512	0.00028900181121965985	0.21668996293870338	96873.0	96873.0	96873.0	0	0	1	-29.999999999999996	29.999999999999996								
	4942	8255	0.005738348677321415	0.044438056253677256	0.020701529230140573	719.0	719.0	719.0	0	0	1	-29.999999999999996	29.999999999999996								
	4942	4748	0.0009688212830616687	0.006118871260226266	0.008467550344450181	413.99999999999994	5098.0	5098.0	0	0	1	-29.999999999999996	29.999999999999996								
	3486	3594	0.005022940103260464	0.020727005752546504	0.07737634590291274	338.0	1482.0	1482.0	0	0	1	-29.999999999999996	29.999999999999996								
	3486	4679	0.009901373626810425	0.04112778038469542	0.0009435144780008694	749.0	749.0	749.0	0	0	1	-29.999999999999996	29.999999999999996								
	4656	4235	0.003146645242419132	0.02003135032120772	0.043341680968691794	376.0	1552.0	1552.0	0	0	1	-29.999999999999996	29.999999999999996								
	4656	4235	0.0032242256689324726	0.019721964361208433	0.03193973814107406	376.0	1584.0	1584.0	0	0	1	-29.999999999999996	29.999999999999996								
	7129	5441	0.0004902025512974966	0.0023809838205467453	0.0009596327481639558	13000.0	13000.0	13000.0	0	0	1	-29.999999999999996	29.999999999999996								
	7129	5441	0.0004789861691580497	0.0024189301527578724	0.010448773038620835	12810.0	12810.0	12810.0	0	0	1	-29.999999999999996	29.999999999999996								
	8250	5720	0.002637522768752098	0.019710487320462065	0.0009913447236155732	433.0	1587.0	1587.0	0	0	1	-29.999999999999996	29.999999999999996								
	8250	5720	0.002574041105379348	0.020055779320407866	0.02324259260475924	395.0	1558.0	1558.0	0	0	1	-29.999999999999996	29.999999999999996								
	6831	6723	0.0003696186100492793	0.0028280818513148043	0.000960165648166546	453.0	11064.0	11064.0	0	0	1	-29.999999999999996	29.999999999999996								
	6831	5686	0.0021313203024623637	0.012796927382806295	0.0009958099353317945	413.99999999999994	2437.0	2437.0	0	0	1	-29.999999999999996	29.999999999999996								
	2377	805	0.018893403509473983	0.09339022065773145	0.14227552820587772	336.0	336.0	336.0	0	0	1	-29.999999999999996	29.999999999999996								
	907	9091	3.898746048211794e-5	0.00040087106803328383	0.0009644987506309793	78402.0	78402.0	78402.0	0	0	1	-29.999999999999996	29.999999999999996								
	4056	9091	5.9997283048403145e-5	0.00043998007568775985	0.0009893114544156246	281.0	71132.0	71132.0	0	0	1	-29.999999999999996	29.999999999999996								
	6837	2142	5.997126845843743e-5	0.0004997605704859533	0.011345938603004792	413.99999999999994	62725.0	62725.0	0	0	1	-29.999999999999996	29.999999999999996								
	5666	2641	0.0012710290115890714	0.0070311604867481425	0.0009556635191795376	376.0	4421.0	4421.0	0	0	1	-29.999999999999996	29.999999999999996								
	5666	7577	0.0005499695684144755	0.0031588252119034415	0.0011173483017346613	509.99999999999994	9851.0	9851.0	0	0	1	-29.999999999999996	29.999999999999996								
	5666	7577	0.0005500982243347441	0.0033806036329938126	0.0009459036077205369	491.0	9225.0	9225.0	0	0	1	-29.999999999999996	29.999999999999996								
	5666	7577	0.0010497916961658214	0.004770053506757238	0.0009686091363222685	395.0	6466.0	6466.0	0	0	1	-29.999999999999996	29.999999999999996								
	5666	1629	0.0032816035415104017	0.015005179576524913	0.0009481792850546093	281.0	2052.0	2052.0	0	0	1	-29.999999999999996	29.999999999999996								
	726	687	0.0003604315194032314	0.00435421299253085	0.011308259036446265	509.99999999999994	7239.0	7239.0	0	0	1	-29.999999999999996	29.999999999999996								
	3526	687	0.0003802619314689597	0.0036715290166534696	0.009132250353329117	8564.0	8564.0	8564.0	0	0	1	-29.999999999999996	29.999999999999996								
	6382	2425	0.0011785163144841502	0.007001185900504275	0.09242296993395563	4444.0	4444.0	4444.0	0	0	1	-29.999999999999996	29.999999999999996								
	6382	2425	0.0012276214478039995	0.006852305232113466	0.06924482845498556	433.0	4533.0	4533.0	0	0	1	-29.999999999999996	29.999999999999996								
	6382	5907	0.002975723212046216	0.021452888189790267	0.0009458621991541809	1442.0	1442.0	1442.0	0	0	1	-29.999999999999996	29.999999999999996								
	6382	5907	0.0034126605995086707	0.01926065996406047	0.0009485997139311912	1617.0000000000002	1617.0000000000002	1617.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	6382	5907	0.003402749104024793	0.01934446392356835	0.0009537523934591251	472.0	1605.9999999999998	1605.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	7847	9217	0.002694811678497775	0.021120425380085732	0.0009582269679903481	1471.0	1471.0	1471.0	0	0	1	-29.999999999999996	29.999999999999996								
	2981	1448	0.0029323171510928043	0.01944275367001925	0.0009475430328210276	1597.0	1597.0	1597.0	0	0	1	-29.999999999999996	29.999999999999996								
	5110	5686	0.0010920660846137113	0.008318120218203027	0.0009514236667037007	376.0	3769.0	3769.0	0	0	1	-29.999999999999996	29.999999999999996								
	2968	5907	0.0011106302509821984	0.008215662149701238	0.0009513997507525235	453.0	3813.0000000000005	3813.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	5441	2155	0.002465304566740074	0.015248143375095244	0.0009472084238955401	529.0	2042.0000000000002	2042.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	5441	8112	0.002130331360964059	0.01608802123209563	0.0009526104893493289	1955.9999999999998	1955.9999999999998	1955.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	5441	2535	0.00037006614478812003	0.0028005005549906524	0.00098681649475418	433.0	11184.0	11184.0	0	0	1	-29.999999999999996	29.999999999999996								
	5441	7098	0.0016211834310124885	0.012389043734366674	0.03661348218461198	2530.0	2530.0	2530.0	0	0	1	-29.999999999999996	29.999999999999996								
	5441	7098	0.0019084420806510154	0.0116166039609551	0.0009464242740056685	2683.0	2683.0	2683.0	0	0	1	-29.999999999999996	29.999999999999996								
	5441	7098	0.0019117694278410011	0.010744564788294202	0.0009635352460497398	453.0	2899.0	2899.0	0	0	1	-29.999999999999996	29.999999999999996								
	5441	3737	0.0008898211988912854	0.005258943264680454	0.021440337997351025	319.0	5922.0	5922.0	0	0	1	-29.999999999999996	29.999999999999996								
	5441	5529	0.0008699141866707246	0.005359471310203273	0.08955903676646529	5818.0	5818.0	5818.0	0	0	1	-29.999999999999996	29.999999999999996								
	5441	5753	0.0015210326649939944	0.011760252543606303	0.021274534248879623	433.0	2664.0	2664.0	0	0	1	-29.999999999999996	29.999999999999996								
	9019	6563	0.00013999241745007217	0.0005909679908066653	0.18174258094058496	376.0	52008.00000000001	52008.00000000001	0	0	1	-29.999999999999996	29.999999999999996								
	1341	1101	0.003526869738694597	0.02874733415328276	0.0009550972771462909	1090.0	1090.0	1090.0	0	0	1	-29.999999999999996	29.999999999999996								
	2797	8291	0.0045818511432794895	0.03643363631054361	0.0009463150464916234	453.0	857.0	857.0	0	0	1	-29.999999999999996	29.999999999999996								
	2797	8367	0.003080760572560276	0.019226153645083	0.0010213798274725766	491.0	1628.0	1628.0	0	0	1	-29.999999999999996	29.999999999999996								
	2797	1100	0.0005815049056281166	0.004464876735978315	0.0009489730662056637	413.99999999999994	7022.0	7022.0	0	0	1	-29.999999999999996	29.999999999999996								
	2797	6887	0.0016332434158922557	0.01156216831757489	0.0310492516210784	491.0	2694.0	2694.0	0	0	1	-29.999999999999996	29.999999999999996								
	4939	6880	0.0005700242263883522	0.003281139450339064	0.0065534215908767115	433.0	9486.0	9486.0	0	0	1	-29.999999999999996	29.999999999999996								
	7738	6982	0.020358005711750664	0.06347881170216238	0.08803518402119961	473.00000000000006	473.00000000000006	473.00000000000006	0	0	1	-29.999999999999996	29.999999999999996								
	6565	3121	0.014255572329726296	0.04756195494406689	0.0009651884529027034	637.0	637.0	637.0	0	0	1	-29.999999999999996	29.999999999999996								
	8707	280	0.0015658660487099846	0.008825699783656837	0.0009452486120024033	453.0	3515.0	3515.0	0	0	1	-29.999999999999996	29.999999999999996								
	8707	2510	0.012107492308133011	0.07479208937228916	0.0009524588843350515	415.00000000000006	415.00000000000006	415.00000000000006	0	0	1	-29.999999999999996	29.999999999999996								
	1625	766	0.0003700619345353304	0.0015102527598531152	0.006245466188137915	20318.0	20318.0	20318.0	0	0	1	-29.999999999999996	29.999999999999996								
	8411	6232	0.00021899893067333783	0.0005309974072489598	0.0009459584495017286	54992.99999999999	54992.99999999999	54992.99999999999	0	0	1	-29.999999999999996	29.999999999999996								
	3951	1397	0.0028347349927771905	0.013631403782790586	0.0009475467922273013	2258.0	2258.0	2258.0	0	0	1	-29.999999999999996	29.999999999999996								
	964	7282	0.0011686535043662842	0.01704622159719745	0.0009511755252121323	1183.0	1863.0	1863.0	0	0	1	-29.999999999999996	29.999999999999996								
	964	7282	0.0013285058720875886	0.014603575763360419	0.0009564790044128954	1315.0	2152.0	2152.0	0	0	1	-29.999999999999996	29.999999999999996								
	964	6475	0.0006321991249156471	0.008238658422963747	0.0756289378374633	886.9999999999999	3836.9999999999995	3836.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	964	6475	0.000639235902725329	0.008030401015501652	0.0009478020320715286	1183.0	3917.0	3917.0	0	0	1	-29.999999999999996	29.999999999999996								
	5658	5420	0.00125216402175129	0.01264089390403107	0.010726908350820828	1282.0	2472.0	2472.0	0	0	1	-29.999999999999996	29.999999999999996								
	5658	8267	0.0034031683025014486	0.049543553376301626	0.02641218288576326	638.0	638.0	638.0	0	0	1	-29.999999999999996	29.999999999999996								
	5658	7328	0.001386174382232616	0.02118866505308439	0.21040601450386184	1473.0	1473.0	1473.0	0	0	1	-29.999999999999996	29.999999999999996								
	5658	7328	0.0013703661559338973	0.021825831132204605	0.0009446663930682547	1445.0	1445.0	1445.0	0	0	1	-29.999999999999996	29.999999999999996								
	5658	7164	0.0021165595095317125	0.020596520003388893	0.0009556312853852276	1118.0	1524.0	1524.0	0	0	1	-29.999999999999996	29.999999999999996								
	5550	410	0.0018616395942756682	0.010459211693900941	0.0009631865324365015	509.99999999999994	2976.0	2976.0	0	0	1	-29.999999999999996	29.999999999999996								
	5550	7579	0.004280884143108526	0.021877729695250755	0.08878062547025259	338.0	1424.0	1424.0	0	0	1	-29.999999999999996	29.999999999999996								
	5550	7579	0.0026393138714483552	0.02038693771615809	0.0010495135094465945	395.0	1526.0	1526.0	0	0	1	-29.999999999999996	29.999999999999996								
	5550	4189	0.00603736920686073	0.04973257726378037	0.0009574789388451412	357.0	629.0	629.0	0	0	1	-29.999999999999996	29.999999999999996								
	7282	4196	0.00109115281308848	0.01193260688079624	0.06456749820514	789.0	2639.0	2639.0	0	0	1	-29.999999999999996	29.999999999999996								
	1526	3916	0.013273013217038037	0.050171602278205545	0.0010091907413849596	338.0	621.0	621.0	0	0	1	-29.999999999999996	29.999999999999996								
	1526	4747	0.002360739613259862	0.012393882962085913	0.08865927828189486	338.0	2505.0	2505.0	0	0	1	-29.999999999999996	29.999999999999996								
	1526	4747	0.002683118812341218	0.015074158970880469	0.30315800874889837	319.0	2051.0	2051.0	0	0	1	-29.999999999999996	29.999999999999996								
	4541	3346	0.0027911444917843283	0.032152024707814725	0.035500191202160074	959.0	959.0	959.0	0	0	1	-29.999999999999996	29.999999999999996								
	4541	3346	0.005283533363998717	0.0396414811351507	0.0009877407611909395	789.0	789.0	789.0	0	0	1	-29.999999999999996	29.999999999999996								
	1343	3346	0.0024901724654838972	0.03648004127367433	0.046239142143864334	847.0000000000001	847.0000000000001	847.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	3680	2719	0.00015899115694448265	0.0006899616244753242	0.000948742592486447	44610.0	44610.0	44610.0	0	0	1	-29.999999999999996	29.999999999999996								
	3680	2719	0.00022904867170135587	0.0009792080768346915	0.19210649047815082	31417.0	31417.0	31417.0	0	0	1	-29.999999999999996	29.999999999999996								
	3680	2719	0.00024000490092636342	0.000820016744830965	0.15347190739086206	36971.0	36971.0	36971.0	0	0	1	-29.999999999999996	29.999999999999996								
	3680	795	0.00016899223974195244	0.0007499655609840017	0.05456131971605528	41087.0	41087.0	41087.0	0	0	1	-29.999999999999996	29.999999999999996								
	3680	4880	0.0036794353944996317	0.017557305831819553	0.0009447681380588497	1761.0	1761.0	1761.0	0	0	1	-29.999999999999996	29.999999999999996								
	3680	1868	0.0026012220176989892	0.020676662343144137	0.0009513708253595618	1518.0	1518.0	1518.0	0	0	1	-29.999999999999996	29.999999999999996								
	7464	5564	0.00017999236398913004	0.0006399728497387443	0.0009442065684433935	47512.0	47512.0	47512.0	0	0	1	-29.999999999999996	29.999999999999996								
	7464	7036	0.00015900021381843858	0.0007710010368164149	0.0009467411323967671	281.0	40125.0	40125.0	0	0	1	-29.999999999999996	29.999999999999996								
	7464	5940	0.0035774896110910407	0.01985155996246149	0.01079420324486456	376.0	1570.0	1570.0	0	0	1	-29.999999999999996	29.999999999999996								
	7464	7495	0.006048367083373773	0.032195675812254805	0.0009635661242454563	433.0	969.0	969.0	0	0	1	-29.999999999999996	29.999999999999996								
	4850	2886	0.0017888243008013028	0.011691136914058596	0.0009438936234506159	433.0	2683.0	2683.0	0	0	1	-29.999999999999996	29.999999999999996								
	4850	7049	0.0027771223905133065	0.018804743475148444	0.0009957841047174853	413.99999999999994	1660.0000000000002	1660.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	2510	6146	0.000349324348776939	0.0028126115186189833	0.0009473680078679354	11156.0	11156.0	11156.0	0	0	1	-29.999999999999996	29.999999999999996								
	90	1860	0.003141806998321173	0.024532192510203627	0.0009824240316043157	509.99999999999994	1282.0	1282.0	0	0	1	-29.999999999999996	29.999999999999996								
	90	1860	0.0036795063223019537	0.020737217655088545	0.0048931450780883064	491.0	1500.0	1500.0	0	0	1	-29.999999999999996	29.999999999999996								
	2142	3276	9.110074793577167e-5	0.0015407038578121512	0.028248879440813987	20489.0	20489.0	20489.0	0	0	1	-29.999999999999996	29.999999999999996								
	2142	3545	0.0025057720148586723	0.011091285687515069	0.0010308672505442034	2774.0	2774.0	2774.0	0	0	1	-29.999999999999996	29.999999999999996								
	2142	6842	0.003080133750169098	0.017955950079450552	0.0009559461832797319	319.0	1734.0	1734.0	0	0	1	-29.999999999999996	29.999999999999996								
	2142	6744	0.005377680472021305	0.030627908906458796	0.000947745784893638	338.0	1023.0	1023.0	0	0	1	-29.999999999999996	29.999999999999996								
	2142	7635	9.904966793994208e-5	0.00126063213737645	0.016139571064866104	413.99999999999994	24993.0	24993.0	0	0	1	-29.999999999999996	29.999999999999996								
	9091	1040	0.00217287045828603	0.01793294326327081	0.010572057385783862	319.0	1752.0	1752.0	0	0	1	-29.999999999999996	29.999999999999996								
	2457	6178	0.00011000299000825876	0.00038001032911937424	0.0009447465334958604	79847.0	79847.0	79847.0	0	0	1	-29.999999999999996	29.999999999999996								
	1422	1462	0.0021173573730553126	0.004933842180517653	0.0009535170580910523	5876.0	5876.0	5876.0	0	0	1	-29.999999999999996	29.999999999999996								
	1422	7772	0.018583057307179473	0.07604787438825149	0.03467828942769643	376.0	397.0	397.0	0	0	1	-29.999999999999996	29.999999999999996								
	7881	5365	0.009558310315150738	0.039451750871515444	0.04538198723677142	357.0	778.0	778.0	0	0	1	-29.999999999999996	29.999999999999996								
	7881	6982	0.02307005406037617	0.06300487331767941	0.0009459997335561771	300.0	468.0	468.0	0	0	1	-29.999999999999996	29.999999999999996								
	6926	3327	0.0005305552995516133	0.004327372885085376	0.014025199204858757	509.99999999999994	7240.000000000001	7240.000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	1959	615	0.0025782988046297536	0.00622248091961431	0.0009513248625868605	4685.0	4685.0	4685.0	0	0	1	-29.999999999999996	29.999999999999996								
	6455	1262	0.00030973302711836547	0.002209095880441775	0.0288873660627431	319.0	14149.0	14149.0	0	0	1	-29.999999999999996	29.999999999999996								
	803	6982	0.010893963837518837	0.06127478648284983	0.00094893306898135	338.0	509.0	509.0	0	0	1	-29.999999999999996	29.999999999999996								
	803	5918	0.011685358226278525	0.06164957120633966	0.0009486433857011015	319.0	508.0	508.0	0	0	1	-29.999999999999996	29.999999999999996								
	7624	3070	0.0020998278779198656	0.016277417493260633	0.0009542488669321167	300.0	1926.0000000000002	1926.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	500	1547	0.000929851575946862	0.00546012844682665	0.0009473959540729584	5703.0	5703.0	5703.0	0	0	1	-29.999999999999996	29.999999999999996								
	500	5237	0.009673198977400896	0.03735643996548834	0.0009651570779015262	319.0	826.0	826.0	0	0	1	-29.999999999999996	29.999999999999996								
	500	772	0.002595324365441848	0.017239725035017816	0.0009480347573219897	453.0	1814.9999999999998	1814.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	500	8950	0.0016468771854653238	0.01370824415553991	0.0009531889055144424	395.0	2298.0	2298.0	0	0	1	-29.999999999999996	29.999999999999996								
	2754	2079	0.00319864990329587	0.014625948398951986	0.023644934297797883	357.0	2097.0	2097.0	0	0	1	-29.999999999999996	29.999999999999996								
	2754	2229	0.003996969956103569	0.02215676931309555	0.003115446802593018	357.0	1399.0	1399.0	0	0	1	-29.999999999999996	29.999999999999996								
	2754	7049	0.0012576443366803963	0.010191909769265043	0.016880364330610124	491.0	3071.0	3071.0	0	0	1	-29.999999999999996	29.999999999999996								
	4118	7873	0.009216091886167259	0.040135079841378846	0.10141541798372403	772.0	772.0	772.0	0	0	1	-29.999999999999996	29.999999999999996								
	4118	3865	0.0013437290233680559	0.006057239577671736	0.0009547428776590578	5072.0	5072.0	5072.0	0	0	1	-29.999999999999996	29.999999999999996								
	1754	8486	0.0015609030592809712	0.01932117805132827	0.12852213596207931	1480.0	1630.9999999999998	1630.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	1754	7530	0.0015160574270508486	0.019628953817389192	0.0009585666879516429	1381.0	1601.0000000000002	1601.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	1754	7778	0.0009480845128441134	0.014453245694609632	0.0009449465840781955	1578.0	2200.0	2200.0	0	0	1	-29.999999999999996	29.999999999999996								
	1754	6897	0.000926388633461559	0.01471145413145054	0.20227657920271533	1348.0	2158.0	2158.0	0	0	1	-29.999999999999996	29.999999999999996								
	1754	960	0.0013822264565295367	0.020299558994618657	0.0009443858387562591	1019.0	1567.0	1567.0	0	0	1	-29.999999999999996	29.999999999999996								
	1754	960	0.0013272338680355	0.02031460157028517	0.0010081441717614298	821.0000000000001	1537.0	1537.0	0	0	1	-29.999999999999996	29.999999999999996								
	3857	4491	0.0031919147197996597	0.04284788893419381	0.0009554952207878316	472.0	748.0	748.0	0	0	1	-29.999999999999996	29.999999999999996								
	3857	6010	0.0006509849548942846	0.004939885831913388	0.0009488951731428947	6340.0	6340.0	6340.0	0	0	1	-29.999999999999996	29.999999999999996								
	3857	6940	0.003958291438701094	0.024243410764927812	0.0009798039780368167	491.0	1286.0	1286.0	0	0	1	-29.999999999999996	29.999999999999996								
	858	1642	0.0001300392369758428	0.0015004527342796384	0.0009751536259752212	20980.0	20980.0	20980.0	0	0	1	-29.999999999999996	29.999999999999996								
	3028	809	0.00013004419402985905	0.0014704997324400048	0.0009508072438131305	1776.0000000000002	21405.0	21405.0	0	0	1	-29.999999999999996	29.999999999999996								
	4819	1642	0.00011014878929970973	0.001722326523434319	0.0009454465201647151	1776.0000000000002	18328.0	18328.0	0	0	1	-29.999999999999996	29.999999999999996								
	2035	809	0.00011984255769033003	0.0016578220479380747	0.07993342397264293	18979.0	18979.0	18979.0	0	0	1	-29.999999999999996	29.999999999999996								
	3869	1642	0.00011995087443631608	0.001679312241989341	0.00782965963795171	1809.0	18755.0	18755.0	0	0	1	-29.999999999999996	29.999999999999996								
	3741	809	0.00011990535357567354	0.0017186434011174647	0.0010029056590684527	1809.0	18321.0	18321.0	0	0	1	-29.999999999999996	29.999999999999996								
	742	687	0.0009313809313848991	0.005677417741047821	0.011311938094594827	5499.0	5499.0	5499.0	0	0	1	-29.999999999999996	29.999999999999996								
	2910	7098	0.0010496757386190471	0.005058437368563291	0.6372369131143286	6113.0	6113.0	6113.0	0	0	1	-29.999999999999996	29.999999999999996								
	5688	6231	0.001128419612368966	0.00652985472907855	0.009400269971518794	4761.0	4761.0	4761.0	0	0	1	-29.999999999999996	29.999999999999996								
	5182	5455	0.00036986313387189356	0.0029179202370213223	0.0009606247025657914	10736.0	10736.0	10736.0	0	0	1	-29.999999999999996	29.999999999999996								
	707	5695	0.005152683504733735	0.03726200552103046	0.05705355323798576	376.0	838.0000000000001	838.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	3814	954	0.0012495797858378486	0.006666758072269785	0.06563501695395449	357.0	4656.0	4656.0	0	0	1	-29.999999999999996	29.999999999999996								
	2313	2438	0.0012817247717121386	0.006613739843625356	0.17310610722061795	4692.0	4692.0	4692.0	0	0	1	-29.999999999999996	29.999999999999996								
	195	2985	0.002260262609300704	0.013801603529156124	0.014279786913402627	357.0	2259.0	2259.0	0	0	1	-29.999999999999996	29.999999999999996								
	2518	3513	0.002114805907144073	0.026579038853607517	0.0009469845492383462	1177.0	1177.0	1177.0	0	0	1	-29.999999999999996	29.999999999999996								
	2518	3346	0.0015569912722888017	0.019401728692147662	0.0009471287810599173	1249.0	1641.0	1641.0	0	0	1	-29.999999999999996	29.999999999999996								
	4544	601	0.006855799306487841	0.04403877994510114	0.022543313101593795	708.0	708.0	708.0	0	0	1	-29.999999999999996	29.999999999999996								
	4544	3241	0.004333915561931386	0.04550610950137217	0.0009503948048682461	357.0	666.0	666.0	0	0	1	-29.999999999999996	29.999999999999996								
	4544	7338	0.0013790826128912154	0.008364435844786104	0.18132300745578175	3724.0	3724.0	3724.0	0	0	1	-29.999999999999996	29.999999999999996								
	3069	1538	0.00041892242409315606	0.0019006480386479872	0.0009694297521009034	16227.000000000002	16227.000000000002	16227.000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	3069	1538	0.00042964892699859207	0.0018584814051413087	0.0009504144932320498	16547.0	16547.0	16547.0	0	0	1	-29.999999999999996	29.999999999999996								
	6115	4729	0.003341065851341701	0.015144627216058724	0.03569200200774712	491.0	2043.0	2043.0	0	0	1	-29.999999999999996	29.999999999999996								
	3344	6616	0.0020847126772659905	0.016198982221595142	0.0009524462136890357	433.0	1921.0	1921.0	0	0	1	-29.999999999999996	29.999999999999996								
	3809	5616	0.0013330106474067603	0.010836344996813692	0.12812704129032934	491.0	2898.0	2898.0	0	0	1	-29.999999999999996	29.999999999999996								
	3809	6691	0.001994799996594375	0.008199730637984223	0.0009471709872342402	281.0	3753.0	3753.0	0	0	1	-29.999999999999996	29.999999999999996								
	3809	6691	0.001689057031607769	0.00882607256908454	0.0009555779971999609	3514.0	3514.0	3514.0	0	0	1	-29.999999999999996	29.999999999999996								
	1326	892	0.0017745818007085892	0.014309882916372658	0.0060162892539388	2196.0	2196.0	2196.0	0	0	1	-29.999999999999996	29.999999999999996								
	601	616	0.0031067615060388506	0.018486183306514352	0.0009467875664131292	395.0	1689.9999999999998	1689.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	3496	1551	0.0033944646337286796	0.018112441068490543	0.0009573138615755676	338.0	1707.0	1707.0	0	0	1	-29.999999999999996	29.999999999999996								
	4925	2230	0.0005700370797616194	0.0036902400423917225	0.06945440138001287	8460.0	8460.0	8460.0	0	0	1	-29.999999999999996	29.999999999999996								
	8057	5907	0.0010789052227457028	0.0046709310288390446	0.0009479121956883619	6577.0	6577.0	6577.0	0	0	1	-29.999999999999996	29.999999999999996								
	5354	5907	0.0010521498611243132	0.004780768559151511	0.0009433931405087305	6466.0	6466.0	6466.0	0	0	1	-29.999999999999996	29.999999999999996								
	3674	616	0.0019734261086612275	0.015446372084921193	0.0009568757267994406	491.0	2023.0	2023.0	0	0	1	-29.999999999999996	29.999999999999996								
	3674	7338	0.0014632684795921236	0.015091886077463567	0.0009469694249648824	2076.0	2076.0	2076.0	0	0	1	-29.999999999999996	29.999999999999996								
	5836	5083	0.0007116133010027848	0.003972423616733859	0.03206461264359741	319.0	7834.0	7834.0	0	0	1	-29.999999999999996	29.999999999999996								
	5836	7576	0.0005099585405493519	0.0027397772569922266	0.0009489564184578614	11334.0	11334.0	11334.0	0	0	1	-29.999999999999996	29.999999999999996								
	5836	3191	0.0005217739323640258	0.0030645455527193526	0.021130858538564622	395.0	10177.0	10177.0	0	0	1	-29.999999999999996	29.999999999999996								
	5836	3488	0.00188147992253172	0.011850321140957234	0.007454869673378395	2635.0	2635.0	2635.0	0	0	1	-29.999999999999996	29.999999999999996								
	5836	1578	0.0024672145081070817	0.010531378571727552	0.04683422659077419	2919.0	2919.0	2919.0	0	0	1	-29.999999999999996	29.999999999999996								
	575	5300	0.00045004483238386017	0.003510349692249331	0.017771252798242772	413.99999999999994	8927.0	8927.0	0	0	1	-29.999999999999996	29.999999999999996								
	3929	9173	0.0003699872559735406	0.0006589773018554824	0.0009578563216295008	41796.0	41796.0	41796.0	0	0	1	-29.999999999999996	29.999999999999996								
	2089	3818	0.00040102625328797113	0.0007000458286821336	0.10253193662593316	39156.0	39156.0	39156.0	0	0	1	-29.999999999999996	29.999999999999996								
	2089	6232	0.00013999475158626122	0.0005309800935162201	0.11242104423241192	57521.0	57521.0	57521.0	0	0	1	-29.999999999999996	29.999999999999996								
	2089	1643	0.00028896400060752917	0.0012998380650110176	0.0009474180718167096	395.0	23719.0	23719.0	0	0	1	-29.999999999999996	29.999999999999996								
	2089	6253	6.999871840485721e-5	0.0002889947088428722	0.0009588379016970853	106228.0	106228.0	106228.0	0	0	1	-29.999999999999996	29.999999999999996								
	2089	6684	0.0005104224247713168	0.002152781638572537	0.0011077991011238114	281.0	14288.999999999998	14288.999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	2089	8151	0.00036974629710391206	0.0015689234768916263	0.0009435845014009487	433.0	19583.0	19583.0	0	0	1	-29.999999999999996	29.999999999999996								
	5067	449	0.00021989218465579596	0.0027686425063627785	0.0009517181174971493	1348.0	11368.0	11368.0	0	0	1	-29.999999999999996	29.999999999999996								
	5067	449	0.00025038689376366275	0.002714193928093508	0.0009870939220298085	1447.0	11607.0	11607.0	0	0	1	-29.999999999999996	29.999999999999996								
	7641	3037	0.00027031046343353754	0.0020757050715387087	0.07945517315752268	472.0	15052.000000000002	15052.000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	7641	3037	0.0002499622141402006	0.002309650858519696	0.0009473764642890961	433.0	13594.999999999998	13594.999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	3191	2340	0.0009498021502633636	0.0033093106498064844	0.01563018914800259	9173.0	9173.0	9173.0	0	0	1	-29.999999999999996	29.999999999999996								
	3191	8711	0.0009306308296651855	0.0033622791264662564	0.001187086115112355	9061.0	9061.0	9061.0	0	0	1	-29.999999999999996	29.999999999999996								
	8104	8722	0.0003410287571435019	0.0022111864575498704	0.009043067758633533	491.0	14119.999999999998	14119.999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	2644	9191	0.0003199742060750733	0.0023198129939601265	0.04707015082814854	13488.0	13488.0	13488.0	0	0	1	-29.999999999999996	29.999999999999996								
	4128	8522	3.899983717584629e-5	0.00027099886858077913	0.06868915612085366	413.99999999999994	115370.0	115370.0	0	0	1	-29.999999999999996	29.999999999999996								
	604	7522	0.0007497481461317796	0.010096608339174102	0.09653359800530578	1513.0	3119.0	3119.0	0	0	1	-29.999999999999996	29.999999999999996								
	604	4000	0.0011834035351538715	0.01459196723830172	0.0746854723742255	1447.0	2164.0	2164.0	0	0	1	-29.999999999999996	29.999999999999996								
	2155	9021	0.0017020437773721333	0.009811781771077024	0.0009609549995519408	413.99999999999994	3176.0	3176.0	0	0	1	-29.999999999999996	29.999999999999996								
	2155	9021	0.0015221100021726352	0.011118107894912872	0.0009728956185621186	2817.0	2817.0	2817.0	0	0	1	-29.999999999999996	29.999999999999996								
	2155	2042	0.00016911835829255917	0.0014019811832180575	0.07044856025560202	22385.0	22385.0	22385.0	0	0	1	-29.999999999999996	29.999999999999996								
	2155	687	0.0025824971686105548	0.017193390995226727	0.000947834910581512	509.99999999999994	1811.0	1811.0	0	0	1	-29.999999999999996	29.999999999999996								
	2155	3520	0.0001689940325414628	0.001158959075230869	0.0009775089888274476	338.0	26969.0	26969.0	0	0	1	-29.999999999999996	29.999999999999996								
	2155	4729	0.003084579328422477	0.013453588660600497	0.0009621098401271141	433.0	2300.0	2300.0	0	0	1	-29.999999999999996	29.999999999999996								
	2641	4889	0.002592158412653082	0.013527045107230332	0.006890299808726711	413.99999999999994	2295.0	2295.0	0	0	1	-29.999999999999996	29.999999999999996								
	9067	9051	0.0005825439304843301	0.005044369214314397	0.0009476758938766242	453.0	6238.0	6238.0	0	0	1	-29.999999999999996	29.999999999999996								
	6969	5573	0.0014173807217045945	0.005943210213838901	0.0009464911964417815	281.0	5164.0	5164.0	0	0	1	-29.999999999999996	29.999999999999996								
	666	1494	0.002034117926542786	0.026433609767117974	0.000952124621126359	1183.0	1183.0	1183.0	0	0	1	-29.999999999999996	29.999999999999996								
	666	2732	0.002948872024130264	0.037195769299110996	0.0508933750360303	847.0000000000001	847.0000000000001	847.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	666	4550	0.0033239613808980087	0.03619644955222872	0.168270352117474	863.0000000000001	863.0000000000001	863.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	666	1607	0.0002201290439097328	0.0025114722734296837	0.0009619011410802584	1151.0	12537.0	12537.0	0	0	1	-29.999999999999996	29.999999999999996								
	666	2093	0.0005919108776352065	0.006531084424619156	0.0009536461447299615	1545.0	4833.0	4833.0	0	0	1	-29.999999999999996	29.999999999999996								
	3565	2177	0.008530513652380615	0.04193727955209336	0.0009841255896263189	281.0	738.0	738.0	0	0	1	-29.999999999999996	29.999999999999996								
	3565	2841	0.0013503393413526812	0.005205162768461879	0.0009449386195788634	300.0	5880.0	5880.0	0	0	1	-29.999999999999996	29.999999999999996								
	3611	7972	0.0024567544876616843	0.013947346178984299	0.0009543162407460586	413.99999999999994	2237.0	2237.0	0	0	1	-29.999999999999996	29.999999999999996								
	3611	2481	0.0014678522420514054	0.008412422070739597	0.0010466731884806856	453.0	3697.0	3697.0	0	0	1	-29.999999999999996	29.999999999999996								
	5420	7164	0.0008369024691603378	0.008329172185499879	0.0009444690249743812	1249.0	3760.0	3760.0	0	0	1	-29.999999999999996	29.999999999999996								
	7119	2078	0.002605049991231056	0.017885462827884335	0.0009477496062425171	413.99999999999994	1757.9999999999998	1757.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	7119	7873	0.009450988753745048	0.05844316549693684	0.000943861439648392	319.0	523.0	523.0	0	0	1	-29.999999999999996	29.999999999999996								
	7422	7519	0.001429408389021653	0.007986694423189325	0.0009437167744514556	281.0	3892.0	3892.0	0	0	1	-29.999999999999996	29.999999999999996								
	7422	6744	0.001954665699024179	0.014800462596041274	0.15984517523127154	472.0	2101.0	2101.0	0	0	1	-29.999999999999996	29.999999999999996								
	1026	1860	0.01081713367762069	0.06669350802422767	0.0009446045249239117	395.0	487.0	487.0	0	0	1	-29.999999999999996	29.999999999999996								
	4765	3327	0.0007203674571993045	0.005341138961785343	0.0009490945452632296	338.0	5873.0	5873.0	0	0	1	-29.999999999999996	29.999999999999996								
	6036	6921	0.0005193902801787589	0.005643375156737466	0.0766964461319751	1315.0	5568.0	5568.0	0	0	1	-29.999999999999996	29.999999999999996								
	8670	7069	0.0024241601395868623	0.01960158371404889	0.019421005133257584	395.0	1610.0000000000002	1610.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	8670	7069	0.0025268290548784455	0.018902852765025232	0.000950849098258715	319.0	1635.0000000000002	1635.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	8670	2866	0.006555061720283297	0.02286277622183514	0.07721212550736839	281.0	1328.0	1328.0	0	0	1	-29.999999999999996	29.999999999999996								
	4032	6450	0.0027007182618424895	0.014904963992359754	0.01954756212808066	300.0	2086.0	2086.0	0	0	1	-29.999999999999996	29.999999999999996								
	4032	5738	0.0035976303886107192	0.013645147835475276	0.2967628884039565	300.0	2243.0	2243.0	0	0	1	-29.999999999999996	29.999999999999996								
	7327	2481	0.002200851971262544	0.01182547327171664	0.000952315896059859	2614.0	2614.0	2614.0	0	0	1	-29.999999999999996	29.999999999999996								
	7327	8189	0.0006803505596685886	0.003571840438097175	0.0009804892665137908	300.0	8692.0	8692.0	0	0	1	-29.999999999999996	29.999999999999996								
	7474	1584	0.00021096271056711101	0.0009688287513698283	0.0009529057560909165	300.0	31852.0	31852.0	0	0	1	-29.999999999999996	29.999999999999996								
	8947	3390	9.900581385213541e-5	0.0005390316531944207	0.02462955470127013	57640.0	57640.0	57640.0	0	0	1	-29.999999999999996	29.999999999999996								
	1808	6384	0.006481727265454082	0.026429368492855817	0.0009471525672474252	319.0	1167.0	1167.0	0	0	1	-29.999999999999996	29.999999999999996								
	4624	6031	0.0006300659324380759	0.001901198948507315	0.0009432222072966184	15772.999999999998	15772.999999999998	15772.999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	1721	3558	0.00028095570164993254	0.0006688945352446643	0.028971368179676923	43532.0	43532.0	43532.0	0	0	1	-29.999999999999996	29.999999999999996								
	7694	3865	0.00021900585758755125	0.0006400171180638199	0.000954007332135927	46697.0	46697.0	46697.0	0	0	1	-29.999999999999996	29.999999999999996								
	9181	6723	0.00014004376858662296	0.0010503282643915984	0.003254740817185693	29820.0	29820.0	29820.0	0	0	1	-29.999999999999996	29.999999999999996								
	8373	8748	0.0032224225780680014	0.02075103990093686	0.16906455718111105	433.0	1506.0	1506.0	0	0	1	-29.999999999999996	29.999999999999996								
	8373	8475	0.0005101891885868092	0.0031521688885471234	0.0009486715666345554	472.0	9896.0	9896.0	0	0	1	-29.999999999999996	29.999999999999996								
	8373	8475	0.00040956682839435885	0.0033145872906078077	0.0009482365740638009	413.99999999999994	9471.0	9471.0	0	0	1	-29.999999999999996	29.999999999999996								
	5630	6639	0.002294128932414248	0.017518164918078703	0.000950545223590111	491.0	1792.0000000000002	1792.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	5630	1187	0.0028173425095535504	0.018858580156755057	0.033634122312045475	433.0	1648.9999999999998	1648.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	5630	7274	0.006293183746846828	0.03654529523146169	0.0010562766864917288	852.9999999999999	852.9999999999999	852.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	5630	8992	0.00568115577041519	0.03234066517414853	0.008464834953064585	338.0	968.0	968.0	0	0	1	-29.999999999999996	29.999999999999996								
	5630	7266	0.004125066672325908	0.02253840770779227	0.000964870493666901	376.0	1374.0	1374.0	0	0	1	-29.999999999999996	29.999999999999996								
	3492	6734	0.010699833637484087	0.056811718249085166	0.013375083165059727	357.0	534.0	534.0	0	0	1	-29.999999999999996	29.999999999999996								
	3492	1015	0.009041541421777308	0.036969858117235486	0.0009760739367028995	395.0	834.0	834.0	0	0	1	-29.999999999999996	29.999999999999996								
	3492	8310	0.00022905021612624454	0.0018103969047062651	0.1144849506532698	453.0	17314.0	17314.0	0	0	1	-29.999999999999996	29.999999999999996								
	1980	6570	0.0011895035428427603	0.007256971192232608	0.0009535627059635469	509.99999999999994	4294.0	4294.0	0	0	1	-29.999999999999996	29.999999999999996								
	9137	749	0.01179554713710204	0.051776749542223395	0.0009453790575399885	529.0	597.0	597.0	0	0	1	-29.999999999999996	29.999999999999996								
	7522	2183	0.002053190737930944	0.022388620275477295	0.0009553742875714616	1381.0	1381.0	1381.0	0	0	1	-29.999999999999996	29.999999999999996								
	7571	3916	0.002042319929413397	0.014510426654319737	0.1722384993566094	2168.0	2168.0	2168.0	0	0	1	-29.999999999999996	29.999999999999996								
	7571	6891	0.001448532964638343	0.00847042138138575	0.0009471565660136307	453.0	3672.9999999999995	3672.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	2526	6199	0.001241091917303041	0.014342618636215257	0.0009473842718779461	1414.0	2197.0	2197.0	0	0	1	-29.999999999999996	29.999999999999996								
	2526	6199	0.001280932649189854	0.014140689515283229	0.0009500562216992565	1776.0000000000002	2244.0	2244.0	0	0	1	-29.999999999999996	29.999999999999996								
	1483	3649	0.013090435240393421	0.05304944271070156	0.0009629286994355351	529.0	581.0	581.0	0	0	1	-29.999999999999996	29.999999999999996								
	2365	6199	0.00234402421748493	0.02732034978754968	0.0009574269326538199	853.9999999999999	1150.0	1150.0	0	0	1	-29.999999999999996	29.999999999999996								
	2365	6199	0.0024532189912163313	0.02740449997941284	0.1866641876048316	1118.0	1174.0	1174.0	0	0	1	-29.999999999999996	29.999999999999996								
	2365	4141	0.0013307594892248233	0.020266973724640223	0.004091084908804718	657.0	1534.0	1534.0	0	0	1	-29.999999999999996	29.999999999999996								
	2365	1311	0.0008707368126510688	0.011249519243418287	0.002100651903168552	853.9999999999999	2802.0	2802.0	0	0	1	-29.999999999999996	29.999999999999996								
	8316	174	0.0012015003670754903	0.008190227498831524	0.0009512408470976957	529.0	3821.0	3821.0	0	0	1	-29.999999999999996	29.999999999999996								
	174	6430	0.007042831235907906	0.05626372903795768	0.001256584112604057	395.0	564.0	564.0	0	0	1	-29.999999999999996	29.999999999999996								
	5340	7892	0.0010503412925506658	0.007632480055973455	0.01936132158244853	376.0	4102.0	4102.0	0	0	1	-29.999999999999996	29.999999999999996								
	5340	561	0.00021895767161850195	0.0018196482298359832	0.03596086907744601	17232.0	17232.0	17232.0	0	0	1	-29.999999999999996	29.999999999999996								
	5340	8843	3.8999912140447765e-5	0.00019999954943817654	0.011860869891578954	155017.0	155017.0	155017.0	0	0	1	-29.999999999999996	29.999999999999996								
	5340	8843	4.500307542776968e-5	0.00019501332685365914	0.0028864656248576174	157839.0	157839.0	157839.0	0	0	1	-29.999999999999996	29.999999999999996								
	5340	4239	0.003507967435112653	0.022702562886517983	0.0009445158966326848	433.0	1379.0	1379.0	0	0	1	-29.999999999999996	29.999999999999996								
	3866	1860	0.004295770457452936	0.02327001089540609	0.0009495247416587883	357.0	1340.0	1340.0	0	0	1	-29.999999999999996	29.999999999999996								
	3866	5395	0.00372077210848218	0.013990063211438055	0.13803961893357342	319.0	2178.0	2178.0	0	0	1	-29.999999999999996	29.999999999999996								
	7042	2177	0.00211512646556351	0.015783632366040797	0.04533418980300724	472.0	1979.0	1979.0	0	0	1	-29.999999999999996	29.999999999999996								
	8672	7164	0.0005595402186358715	0.007833563047047366	0.0009754518071413436	657.0	4019.0	4019.0	0	0	1	-29.999999999999996	29.999999999999996								
	1860	7772	0.0043995924549510524	0.01812420157751168	0.0025230149653672983	1694.0000000000002	1694.0000000000002	1694.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	1860	7772	0.005023137834570391	0.021449128666897927	0.029620224074021966	1435.0	1435.0	1435.0	0	0	1	-29.999999999999996	29.999999999999996								
	4885	2928	0.000180012299015835	0.00021901496380260686	0.020383921970012635	281.0	111427.0	111427.0	0	0	1	-29.999999999999996	29.999999999999996								
	4157	2928	0.00015099825733922825	0.00021099756489124596	0.03889167836583234	121741.00000000001	121741.00000000001	121741.00000000001	0	0	1	-29.999999999999996	29.999999999999996								
	4432	2928	0.0001510007202115475	0.00021100100638832785	0.023132537250588222	121741.00000000001	121741.00000000001	121741.00000000001	0	0	1	-29.999999999999996	29.999999999999996								
	2072	5983	0.002884614746708752	0.02650367632780801	0.0009482216207284448	1212.0	1212.0	1212.0	0	0	1	-29.999999999999996	29.999999999999996								
	3450	6552	0.0013118960168395232	0.008551358841967326	0.0654413077731766	433.0	3657.0	3657.0	0	0	1	-29.999999999999996	29.999999999999996								
	3956	7507	0.002158362843750121	0.01596428725270874	0.0010756342105431491	1961.0	1961.0	1961.0	0	0	1	-29.999999999999996	29.999999999999996								
	5286	1838	0.00018998787345428684	0.00028098206547713325	0.0009471116670762554	93122.0	93122.0	93122.0	0	0	1	-29.999999999999996	29.999999999999996								
	5571	2230	0.0002000010015769228	0.00028100140721558115	0.0009742795455871149	91583.0	91583.0	91583.0	0	0	1	-29.999999999999996	29.999999999999996								
	2078	8005	0.0013940524126048487	0.007762565230829419	0.0009560232566859719	472.0	4017.0	4017.0	0	0	1	-29.999999999999996	29.999999999999996								
	639	6351	0.01093263344444138	0.06691645447720654	0.0009444339539333848	463.0	463.0	463.0	0	0	1	-29.999999999999996	29.999999999999996								
	639	2749	0.000629804984241306	0.004628566788238916	0.0009592305989861378	338.0	6761.0	6761.0	0	0	1	-29.999999999999996	29.999999999999996								
	639	9130	0.002343967475923633	0.009611167790231709	0.007202911180576069	376.0	3197.0	3197.0	0	0	1	-29.999999999999996	29.999999999999996								
	410	4189	0.0037381637368567536	0.021590636848120057	0.0009446908764958743	376.0	1438.0	1438.0	0	0	1	-29.999999999999996	29.999999999999996								
	1494	5781	0.0005603804353273713	0.00749508831149131	0.02895009780730126	1183.0	4206.0	4206.0	0	0	1	-29.999999999999996	29.999999999999996								
	583	6616	0.001186026220442626	0.0093072905025472	0.0009452737758870154	433.0	3384.0000000000005	3384.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	583	6031	0.0020260340299503654	0.012997818106477065	0.10655660819562308	413.99999999999994	2386.0	2386.0	0	0	1	-29.999999999999996	29.999999999999996								
	1746	7507	0.0015422006903533852	0.010905846292017341	0.0009610778466481658	2854.0	2854.0	2854.0	0	0	1	-29.999999999999996	29.999999999999996								
	3276	7635	3.900328005204932e-5	0.00036003027740307393	0.06666477393266497	319.0	87233.0	87233.0	0	0	1	-29.999999999999996	29.999999999999996								
	1105	196	0.00024001625007382676	0.00040902769283413513	0.0009600142307935198	281.0	66610.0	66610.0	0	0	1	-29.999999999999996	29.999999999999996								
	8522	7132	0.00034085646439326815	0.001658301684527208	0.024463927752537404	453.0	18651.0	18651.0	0	0	1	-29.999999999999996	29.999999999999996								
	8522	5351	0.005464430255176634	0.024934652491228337	0.11621807806488353	357.0	1239.0	1239.0	0	0	1	-29.999999999999996	29.999999999999996								
	8763	7056	0.001621155121814029	0.024758526318166798	0.027699738037875878	853.9999999999999	1307.0	1307.0	0	0	1	-29.999999999999996	29.999999999999996								
	8763	8825	0.0015506060900144097	0.024589610420077096	0.0009535927310051619	756.0	1283.0	1283.0	0	0	1	-29.999999999999996	29.999999999999996								
	8763	6889	0.00020995456628082834	0.0025594461410027264	0.0009445910974448092	1315.0	12298.0	12298.0	0	0	1	-29.999999999999996	29.999999999999996								
	8763	6889	0.00024008587190718232	0.0024308694528695053	0.0555862713356168	1414.0	12936.000000000002	12936.000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	8763	8887	0.0014034406654122992	0.022084697600973275	0.041969746486252665	1392.0	1392.0	1392.0	0	0	1	-29.999999999999996	29.999999999999996								
	8763	8887	0.0013922989732730632	0.020864594160069753	0.0009545521242547348	1447.0	1503.0	1503.0	0	0	1	-29.999999999999996	29.999999999999996								
	8763	8487	0.0008587056564184292	0.010723835736110326	0.0009638161385676365	2932.0	2932.0	2932.0	0	0	1	-29.999999999999996	29.999999999999996								
	8748	8475	0.003317899412688213	0.02592946813870441	0.01374582925634646	453.0	1200.0	1200.0	0	0	1	-29.999999999999996	29.999999999999996								
	217	6785	0.003902956379423916	0.020805682158882656	0.000948920617660679	413.99999999999994	1505.0	1505.0	0	0	1	-29.999999999999996	29.999999999999996								
	217	6785	0.004046840387068668	0.018256745836601973	0.0009561638134688839	413.99999999999994	1688.0	1688.0	0	0	1	-29.999999999999996	29.999999999999996								
	217	1179	0.001009618030508935	0.004618252772945294	0.017807438996514657	300.0	6680.0	6680.0	0	0	1	-29.999999999999996	29.999999999999996								
	217	2575	0.0008803746975034379	0.003891656333130012	0.10966141586657292	319.0	7920.999999999999	7920.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	217	7274	0.005086670221941992	0.03904352189200738	0.0009601258302762412	413.99999999999994	803.9999999999999	803.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	7972	8189	0.0025821141084151813	0.020898044045952562	0.0009447812348375161	453.0	1508.0	1508.0	0	0	1	-29.999999999999996	29.999999999999996								
	7972	8189	0.0025033247769215778	0.01920877889827045	0.03703482192369999	413.99999999999994	1627.0	1627.0	0	0	1	-29.999999999999996	29.999999999999996								
	7972	1039	0.002536860813441459	0.013170427130117346	0.09875036550358952	2361.0	2361.0	2361.0	0	0	1	-29.999999999999996	29.999999999999996								
	7253	7840	0.0013118200697730734	0.00863614878880912	0.23448401787273487	3594.0	3594.0	3594.0	0	0	1	-29.999999999999996	29.999999999999996								
	4395	8913	0.0008186165376610995	0.004014215972886738	0.03399840507923347	319.0	7698.0	7698.0	0	0	1	-29.999999999999996	29.999999999999996								
	4395	4852	0.0014343395062899138	0.007501695919788042	0.07568507590518093	338.0	4149.0	4149.0	0	0	1	-29.999999999999996	29.999999999999996								
	2795	1183	0.0006587642597741563	0.00576893557186464	0.0009458776143340709	5439.0	5439.0	5439.0	0	0	1	-29.999999999999996	29.999999999999996								
	2795	1183	0.0005908399993147447	0.006537229700035389	0.000974978350865348	4811.0	4811.0	4811.0	0	0	1	-29.999999999999996	29.999999999999996								
	1305	6291	0.005907161903395375	0.025673588681789036	0.03049544892377883	376.0	1203.0	1203.0	0	0	1	-29.999999999999996	29.999999999999996								
	1305	6982	0.006143969560373865	0.023445147665349268	0.0025298419960764922	338.0	1305.0	1305.0	0	0	1	-29.999999999999996	29.999999999999996								
	2732	1798	0.0015476981847296592	0.019910388004410848	0.16156437216869532	1381.0	1580.0	1580.0	0	0	1	-29.999999999999996	29.999999999999996								
	2732	3346	0.0020283744826204483	0.03184052886651267	0.006161933550775847	980.0000000000001	980.0000000000001	980.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	4550	3346	0.002319776913085998	0.031401613636890244	0.0009481008923743707	999.0	999.0	999.0	0	0	1	-29.999999999999996	29.999999999999996								
	4725	5738	0.0023293897646084164	0.01972170223056329	0.08998854383015747	1583.0	1583.0	1583.0	0	0	1	-29.999999999999996	29.999999999999996								
	1083	8310	8.098732344081694e-5	0.0005209184631186455	0.0012604174493100722	433.0	59909.0	59909.0	0	0	1	-29.999999999999996	29.999999999999996								
	1398	5567	9.900219283955454e-5	0.0006900152834252807	0.0009558468631512166	491.0	45315.0	45315.0	0	0	1	-29.999999999999996	29.999999999999996								
	4281	4580	0.002749003098212721	0.016353580364562435	0.018039239666971185	453.0	1898.0	1898.0	0	0	1	-29.999999999999996	29.999999999999996								
	7050	4908	0.0003600348676907324	0.0012291190344192423	0.0009470073838897398	357.0	24666.0	24666.0	0	0	1	-29.999999999999996	29.999999999999996								
	7050	3740	0.00022898637851598787	0.0007109577079684429	0.0009857585362321882	413.99999999999994	42288.0	42288.0	0	0	1	-29.999999999999996	29.999999999999996								
	6563	870	0.00012996205161511796	0.0009897110084466471	0.000951542143253529	413.99999999999994	31635.000000000004	31635.000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	8999	6495	0.0011582021113094225	0.006885256725718516	0.0009490198525328182	319.0	4522.0	4522.0	0	0	1	-29.999999999999996	29.999999999999996								
	6888	5994	0.008534272438348475	0.03046168037219428	0.17224019952114952	281.0	999.0	999.0	0	0	1	-29.999999999999996	29.999999999999996								
	5400	8005	0.0007810360462176857	0.004531209123034976	0.019524747864714483	413.99999999999994	6870.999999999999	6870.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	5400	8005	0.0007495226364012136	0.004736983061494027	0.000947224104009504	433.0	6583.0	6583.0	0	0	1	-29.999999999999996	29.999999999999996								
	5881	4031	0.0021572380112842137	0.008342186268472263	0.0009502839950288063	3663.0000000000005	3663.0000000000005	3663.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	8195	8334	0.0016039080030700234	0.016346000628864543	0.0009440254736370389	1447.0	1905.0	1905.0	0	0	1	-29.999999999999996	29.999999999999996								
	933	6357	0.012423178234032058	0.04443698470402271	0.0009568594607062683	300.0	689.0	689.0	0	0	1	-29.999999999999996	29.999999999999996								
	933	6357	0.008213437525522243	0.03971321466149705	0.06535013960550827	319.0	776.0	776.0	0	0	1	-29.999999999999996	29.999999999999996								
	933	3775	0.021816004681023883	0.06679567803417756	0.0009584625584333302	449.0	449.0	449.0	0	0	1	-29.999999999999996	29.999999999999996								
	933	3975	0.0121790356772281	0.06693445056800501	0.0034920575396391357	467.0	467.0	467.0	0	0	1	-29.999999999999996	29.999999999999996								
	3918	1642	0.00035901024974962576	0.005325318700018539	0.011367964748196143	789.0	5902.0	5902.0	0	0	1	-29.999999999999996	29.999999999999996								
	6802	1153	0.00022904413470089939	0.0006301214186092459	0.0009436531695513102	47123.0	47123.0	47123.0	0	0	1	-29.999999999999996	29.999999999999996								
	6802	7599	0.0002189900863136784	0.0005809736993069122	0.0009439645845635805	50874.0	50874.0	50874.0	0	0	1	-29.999999999999996	29.999999999999996								
	4025	3994	0.0002810003807841693	0.0006300008537152588	0.0009501898948007865	45791.0	45791.0	45791.0	0	0	1	-29.999999999999996	29.999999999999996								
	1595	1414	0.004989129287399252	0.03543265466578516	0.06636676431316756	319.0	877.9999999999999	877.9999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	3114	3656	0.001741664368229971	0.007908557569517145	0.0013405926598217394	3904.9999999999995	3904.9999999999995	3904.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	5237	2229	0.0039298621176129585	0.020638043403013232	0.0009546030073603657	395.0	1508.0	1508.0	0	0	1	-29.999999999999996	29.999999999999996								
	5237	9108	0.0033400310188266575	0.016344258328483696	0.0010356736116732765	395.0	1893.0	1893.0	0	0	1	-29.999999999999996	29.999999999999996								
	5237	1478	0.003263059073245984	0.016628533058650658	0.000997890180504456	357.0	1860.0000000000002	1860.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	2799	8515	0.00015102357215905028	0.0006591028745213058	0.003326852507001395	319.0	46722.0	46722.0	0	0	1	-29.999999999999996	29.999999999999996								
	6405	7873	0.00731635192252771	0.03544752607003267	0.0009454413068811989	868.0	868.0	868.0	0	0	1	-29.999999999999996	29.999999999999996								
	6405	3894	0.00957583751632467	0.042775793388271234	0.0728393821535674	731.0	731.0	731.0	0	0	1	-29.999999999999996	29.999999999999996								
	4435	4734	0.0006771410169389972	0.006492587394254502	0.00897368798446649	756.0	4819.0	4819.0	0	0	1	-29.999999999999996	29.999999999999996								
	4435	3483	0.0018624875456817497	0.022597521410606287	0.0009472667607981478	1282.0	1381.0	1381.0	0	0	1	-29.999999999999996	29.999999999999996								
	2079	7052	0.0016794613274989118	0.009556934693032546	0.006937424721167264	433.0	3254.9999999999995	3254.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	2079	7052	0.0016633173522882959	0.00977659869289404	0.0009505729031846342	413.99999999999994	3175.0	3175.0	0	0	1	-29.999999999999996	29.999999999999996								
	2079	772	0.002220443891526426	0.015928621693862548	0.0009450840207696219	491.0	1957.0	1957.0	0	0	1	-29.999999999999996	29.999999999999996								
	2079	772	0.0021889005794511547	0.016376590994897893	0.0009445990620703418	509.99999999999994	1920.0	1920.0	0	0	1	-29.999999999999996	29.999999999999996								
	1081	6475	0.0023808588600347826	0.021247664652448487	0.01762814852550753	952.9999999999999	1478.0	1478.0	0	0	1	-29.999999999999996	29.999999999999996								
	1081	6475	0.001944656002359943	0.020278551861895706	0.0009573894786073773	1151.0	1555.0	1555.0	0	0	1	-29.999999999999996	29.999999999999996								
	7361	3166	0.01373355096695338	0.05913042794993472	0.011729036677172431	517.0	517.0	517.0	0	0	1	-29.999999999999996	29.999999999999996								
	7361	426	0.008790367587160288	0.04891899695753158	0.0009754503124736715	319.0	638.0	638.0	0	0	1	-29.999999999999996	29.999999999999996								
	2863	1857	0.00019999783360911318	0.000989989276362186	0.0009728678612077465	300.0	31275.0	31275.0	0	0	1	-29.999999999999996	29.999999999999996								
	1364	2430	0.0010519412604755626	0.008275271244194322	0.0009451199035955652	376.0	3794.0	3794.0	0	0	1	-29.999999999999996	29.999999999999996								
	2177	749	0.017149532785248313	0.06617526017630873	0.07305510096788062	376.0	461.00000000000006	461.00000000000006	0	0	1	-29.999999999999996	29.999999999999996								
	3594	2850	0.0030413751067558284	0.015736373938553663	0.09883399476713625	376.0	1966.0	1966.0	0	0	1	-29.999999999999996	29.999999999999996								
	6555	3608	0.0020787608212280355	0.02103745910443617	0.004155562377314033	1381.0	1494.0	1494.0	0	0	1	-29.999999999999996	29.999999999999996								
	8475	1965	0.006045792237654338	0.04305805265576372	0.0009455495978847446	376.0	716.0	716.0	0	0	1	-29.999999999999996	29.999999999999996								
	8475	5926	0.00022871318663171103	0.0018466842011794044	0.0009563579641240659	453.0	16954.0	16954.0	0	0	1	-29.999999999999996	29.999999999999996								
	5735	6053	0.003889124571977501	0.02598358369806054	0.0009773978686914444	338.0	1212.0	1212.0	0	0	1	-29.999999999999996	29.999999999999996								
	5735	2341	0.0020307156180493784	0.011998319743610599	0.0009599286445602139	491.0	2596.0	2596.0	0	0	1	-29.999999999999996	29.999999999999996								
	2629	7507	0.0005906010050370316	0.003997299526096829	0.01384723199583188	395.0	7813.0	7813.0	0	0	1	-29.999999999999996	29.999999999999996								
	1137	2406	9.096840609440328e-5	0.0005098229352538676	0.0846000802099946	60973.0	60973.0	60973.0	0	0	1	-29.999999999999996	29.999999999999996								
	7577	5814	0.007256880346364469	0.039624350824478176	0.01587706593400586	319.0	778.0	778.0	0	0	1	-29.999999999999996	29.999999999999996								
	7577	3231	0.0046029564963767245	0.020407344764613387	0.0009487017638454603	529.0	1518.0	1518.0	0	0	1	-29.999999999999996	29.999999999999996								
	7663	5814	0.0013208285774676256	0.005373370803445143	0.03940573438526016	357.0	5713.0	5713.0	0	0	1	-29.999999999999996	29.999999999999996								
	1183	1159	0.007464306800452244	0.03840827965810522	0.0009502622169205459	376.0	802.0	802.0	0	0	1	-29.999999999999996	29.999999999999996								
	6852	5051	0.005124559342317562	0.03107217287019308	0.0009673697164753256	433.0	997.0000000000001	997.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	8307	8807	9.908391086728518e-5	0.0011599823504295271	0.053907058188631084	27156.0	27156.0	27156.0	0	0	1	-29.999999999999996	29.999999999999996								
	6947	8807	9.899600686027344e-5	0.0011299544217149191	0.020690860127892657	27847.000000000004	27847.000000000004	27847.000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	4505	4357	0.0001900475044538743	0.0009092272713061699	0.0009895319966344222	281.0	34015.0	34015.0	0	0	1	-29.999999999999996	29.999999999999996								
	7144	7791	0.0010697020844771393	0.00412885010162684	0.018534819880940794	7404.000000000001	7404.000000000001	7404.000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	6889	2085	8.99932445822219e-5	0.0005799564650844722	0.0009441446771290038	1151.0	53816.99999999999	53816.99999999999	0	0	1	-29.999999999999996	29.999999999999996								
	6889	4024	8.999989838485616e-5	0.0005899993338552331	0.0009442762663045613	1052.0	52926.0	52926.0	0	0	1	-29.999999999999996	29.999999999999996								
	6889	9065	7.99976039357302e-5	0.000529984126073446	0.0019331791259598213	657.0	58932.00000000001	58932.00000000001	0	0	1	-29.999999999999996	29.999999999999996								
	6889	661	8.001083977824887e-5	0.0005200704585579226	0.0009545356309826383	657.0	60039.0	60039.0	0	0	1	-29.999999999999996	29.999999999999996								
	6612	8864	0.00027113701319982195	0.0015107634314689175	0.06469771483700938	395.0	20590.0	20590.0	0	0	1	-29.999999999999996	29.999999999999996								
	8931	6199	0.0005304942641213431	0.0058554555535589164	0.0009622644202593878	1809.0	5378.0	5378.0	0	0	1	-29.999999999999996	29.999999999999996								
	8931	6199	0.00047017414736579216	0.0066324565812609804	0.0023194544948907892	1348.0	4753.0	4753.0	0	0	1	-29.999999999999996	29.999999999999996								
	8931	6199	0.00045908191392716964	0.006746508117040336	0.023576248391019197	1151.0	4662.0	4662.0	0	0	1	-29.999999999999996	29.999999999999996								
	8931	6199	0.00045282392195820394	0.006933237371662837	0.008478724311086833	1151.0	4575.0	4575.0	0	0	1	-29.999999999999996	29.999999999999996								
	8931	8494	0.0002799668701711915	0.0033796000748921957	0.015182249362509358	1480.0	9314.0	9314.0	0	0	1	-29.999999999999996	29.999999999999996								
	8931	8494	0.0003006797765877513	0.003197228290564361	0.022306820485742857	1249.0	9859.0	9859.0	0	0	1	-29.999999999999996	29.999999999999996								
	1643	4511	0.00025000743017330193	0.0010100300178980672	0.001000302171080322	376.0	30358.999999999996	30358.999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	196	1973	0.0002809478945650422	0.0011897793399691765	0.0009717381252383231	25833.999999999996	25833.999999999996	25833.999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	2902	5573	0.00018003409127618597	0.0006301193194662965	0.17655405386653014	48210.0	48210.0	48210.0	0	0	1	-29.999999999999996	29.999999999999996								
	4950	4410	0.0037148192416625553	0.027890318095924807	0.0015677504508086358	1092.0	1092.0	1092.0	0	0	1	-29.999999999999996	29.999999999999996								
	4950	333	0.003604339245305812	0.023463150128087185	0.1859660508293864	472.0	1329.0	1329.0	0	0	1	-29.999999999999996	29.999999999999996								
	4950	6908	0.00539886914174387	0.035815174270276855	0.07219618888208754	876.0	876.0	876.0	0	0	1	-29.999999999999996	29.999999999999996								
	3377	7726	5.999214467313667e-5	0.00040894645285485326	0.06088219936493127	413.99999999999994	76413.0	76413.0	0	0	1	-29.999999999999996	29.999999999999996								
	1027	3243	8.999327901419623e-5	0.0010199238288105459	0.0009458442061592473	657.0	30849.0	30849.0	0	0	1	-29.999999999999996	29.999999999999996								
	1027	2458	0.0014085531196127456	0.016590743411220507	0.0009933542748911603	1611.0	1909.0	1909.0	0	0	1	-29.999999999999996	29.999999999999996								
	1027	2919	0.0003398519553549562	0.004268140731774399	0.03190857235406817	1019.0	7375.0	7375.0	0	0	1	-29.999999999999996	29.999999999999996								
	5308	8560	9.997149456976761e-5	0.0010896892907912418	0.0009569928229100178	657.0	28858.999999999996	28858.999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	5308	6427	0.0013696946917733715	0.016816251481136732	0.0009466006732164213	1677.0	1872.0	1872.0	0	0	1	-29.999999999999996	29.999999999999996								
	5308	8347	0.001315185315649264	0.012669953165895718	0.0009516945047614115	1414.0	2490.0	2490.0	0	0	1	-29.999999999999996	29.999999999999996								
	7148	5610	0.002621218212832823	0.019678145361186335	0.0010797366416612044	433.0	1592.0	1592.0	0	0	1	-29.999999999999996	29.999999999999996								
	7148	2421	0.0008197994647370086	0.005258713638855283	0.07855788448603994	376.0	5934.0	5934.0	0	0	1	-29.999999999999996	29.999999999999996								
	7148	2421	0.0008410329086885584	0.005151201560142472	0.009003756883578764	357.0	6053.0	6053.0	0	0	1	-29.999999999999996	29.999999999999996								
	7148	2421	0.0006697707648314708	0.005086853894512711	0.0009590880638503009	376.0	6164.0	6164.0	0	0	1	-29.999999999999996	29.999999999999996								
	7148	6989	0.0019111253502612242	0.012617012526356414	0.05919898480279341	376.0	2466.0	2466.0	0	0	1	-29.999999999999996	29.999999999999996								
	44	1545	0.002662088865398308	0.020023233212731396	0.0018560225485645277	1566.0	1566.0	1566.0	0	0	1	-29.999999999999996	29.999999999999996								
	44	3541	0.0030357036214735986	0.02346635944164234	0.0009471607973063216	472.0	1338.0	1338.0	0	0	1	-29.999999999999996	29.999999999999996								
	6231	4710	0.011735939377950654	0.05903796121188508	0.007253064309752415	300.0	524.0	524.0	0	0	1	-29.999999999999996	29.999999999999996								
	6231	8367	0.0024762497353630324	0.017582476310364196	0.0038036030180617687	395.0	1785.0000000000002	1785.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	6231	2288	0.0006696065378279781	0.005734194101616039	0.11225821414294249	5477.0	5477.0	5477.0	0	0	1	-29.999999999999996	29.999999999999996								
	8291	8473	0.0007774500691322623	0.008720182581550096	0.0009655423725493261	281.0	3592.0	3592.0	0	0	1	-29.999999999999996	29.999999999999996								
	8291	5455	0.000619073388005509	0.004812796338112736	0.0009567091150487313	453.0	6500.0	6500.0	0	0	1	-29.999999999999996	29.999999999999996								
	8291	7635	0.001346990808802993	0.01258023511144867	0.08596262885184029	433.0	2493.0	2493.0	0	0	1	-29.999999999999996	29.999999999999996								
	6842	8473	0.000980158418742261	0.00820970278707119	0.03221680283492836	3825.0	3825.0	3825.0	0	0	1	-29.999999999999996	29.999999999999996								
	6842	883	0.008073961174689873	0.028770284801003673	0.1124065803970814	1055.0	1055.0	1055.0	0	0	1	-29.999999999999996	29.999999999999996								
	6842	2288	0.0007156243653841718	0.00600782255346053	0.0009786225203461546	413.99999999999994	5255.0	5255.0	0	0	1	-29.999999999999996	29.999999999999996								
	3969	7726	0.0014497652940338231	0.008568612803779555	0.0011272881124639658	3635.0	3635.0	3635.0	0	0	1	-29.999999999999996	29.999999999999996								
	1090	1129	0.008717426727010067	0.03779892262281504	0.0009503213687161013	300.0	817.0	817.0	0	0	1	-29.999999999999996	29.999999999999996								
	1090	3070	0.001724241849336912	0.008395523138889228	0.0009556134656203779	357.0	3697.0	3697.0	0	0	1	-29.999999999999996	29.999999999999996								
	8515	5365	0.015391698734491158	0.06552563213050183	0.10611062319063509	338.0	457.0	457.0	0	0	1	-29.999999999999996	29.999999999999996								
	8515	5365	0.014458508553092983	0.06419498293700475	0.031176895470915126	300.0	476.99999999999994	476.99999999999994	0	0	1	-29.999999999999996	29.999999999999996								
	8515	4529	0.021631952307670906	0.0902093527330351	0.0009494768523110273	281.0	340.0	340.0	0	0	1	-29.999999999999996	29.999999999999996								
	8515	3364	0.00018998105689431262	0.0007289273182938164	0.0009509505763187168	300.0	41929.0	41929.0	0	0	1	-29.999999999999996	29.999999999999996								
	935	5383	0.00127137505623603	0.006381882657484802	0.266363668564368	300.0	4856.0	4856.0	0	0	1	-29.999999999999996	29.999999999999996								
	920	6570	3.900201602960803e-5	0.00020001033861335738	0.02588083607020102	300.0	155017.0	155017.0	0	0	1	-29.999999999999996	29.999999999999996								
	6664	4426	0.000281002861763817	0.002360024034625836	0.07028967803143635	529.0	13291.0	13291.0	0	0	1	-29.999999999999996	29.999999999999996								
	4339	2183	0.00019052895047831484	0.0032991591936948725	0.0028226011058971466	1644.0000000000002	9586.0	9586.0	0	0	1	-29.999999999999996	29.999999999999996								
	7513	4000	0.00034997166193091544	0.0032397376700754633	0.0009608668221294187	9693.0	9693.0	9693.0	0	0	1	-29.999999999999996	29.999999999999996								
	6570	8542	0.0004894904407219681	0.003486370689759276	0.0009475363126592334	319.0	8963.0	8963.0	0	0	1	-29.999999999999996	29.999999999999996								
	6570	8542	0.00046867108946917495	0.0033076786909015323	0.11090983953540194	319.0	9449.0	9449.0	0	0	1	-29.999999999999996	29.999999999999996								
	6570	1662	0.003136316426455314	0.013266718679749606	0.09662933160061359	2322.0	2322.0	2322.0	0	0	1	-29.999999999999996	29.999999999999996								
	6570	9119	0.0010314169428350417	0.00672171720380188	0.002837257868271951	376.0	4647.0	4647.0	0	0	1	-29.999999999999996	29.999999999999996								
	6570	1151	0.0003789260808732941	0.003998667326167284	0.0009470198843852727	7843.000000000001	7843.000000000001	7843.000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	502	3589	0.00037001783985509535	0.0028491373667067347	0.000951082468338674	395.0	10995.0	10995.0	0	0	1	-29.999999999999996	29.999999999999996								
	8473	1040	0.00031985418575668375	0.002558833485915268	0.008094684657829258	376.0	12244.0	12244.0	0	0	1	-29.999999999999996	29.999999999999996								
	8473	145	0.00037015521668642173	0.0011804950153762083	0.009093574311940484	281.0	25543.0	25543.0	0	0	1	-29.999999999999996	29.999999999999996								
	8473	4267	0.000680004817615684	0.0011510081545224797	0.059095140278356606	23628.0	23628.0	23628.0	0	0	1	-29.999999999999996	29.999999999999996								
	4936	5179	0.00167860569547394	0.009832832524703749	0.00095119127333644	395.0	3164.0	3164.0	0	0	1	-29.999999999999996	29.999999999999996								
	5317	8854	0.0005992615173149503	0.0024020482521801647	0.0009815825877558574	300.0	12765.0	12765.0	0	0	1	-29.999999999999996	29.999999999999996								
	9018	4	0.0021693314782991525	0.009111392237578153	0.04303811911193355	300.0	3374.0	3374.0	0	0	1	-29.999999999999996	29.999999999999996								
	9018	4829	0.0028416230024116106	0.012786804799746209	0.014342035461425071	357.0	2406.0	2406.0	0	0	1	-29.999999999999996	29.999999999999996								
	6253	5383	0.0012266203396627585	0.012046629347846591	0.000945850693548781	453.0	2604.0	2604.0	0	0	1	-29.999999999999996	29.999999999999996								
	6253	7507	0.0012886665105773128	0.01088718253128345	0.005547490193030258	509.99999999999994	2881.0	2881.0	0	0	1	-29.999999999999996	29.999999999999996								
	8887	1644	0.0009269056073139259	0.010325529110554395	0.026245843307314387	756.0	3037.0	3037.0	0	0	1	-29.999999999999996	29.999999999999996								
	8887	3483	0.0008291982862254823	0.011728660044777248	0.0009440272913333382	723.0	2684.0	2684.0	0	0	1	-29.999999999999996	29.999999999999996								
	6639	7840	0.0011788875294805295	0.009460072887746666	0.001100078316901512	3311.0	3311.0	3311.0	0	0	1	-29.999999999999996	29.999999999999996								
	6639	7840	0.001150487177670304	0.00964670003591622	0.051318408866780615	3250.0	3250.0	3250.0	0	0	1	-29.999999999999996	29.999999999999996								
	5461	8109	0.0010097156525090357	0.013266264003186447	0.05221350839235825	1480.0	2374.0	2374.0	0	0	1	-29.999999999999996	29.999999999999996								
	6291	4189	0.0035500792141380036	0.02424587058771684	0.08491146391863605	472.0	1258.0	1258.0	0	0	1	-29.999999999999996	29.999999999999996								
	8405	4747	0.0005596644984558214	0.004247453782340729	0.0009454759948600713	433.0	7369.0	7369.0	0	0	1	-29.999999999999996	29.999999999999996								
	8405	4580	0.003692689559885217	0.026829541041282205	0.0009597220260042644	433.0	1168.0	1168.0	0	0	1	-29.999999999999996	29.999999999999996								
	338	7824	0.0005305633087469601	0.0027577301922837253	0.022863833340670627	300.0	11239.0	11239.0	0	0	1	-29.999999999999996	29.999999999999996								
	2468	7824	0.0005218368324623696	0.002814513434118048	0.0009494171007802742	281.0	11053.0	11053.0	0	0	1	-29.999999999999996	29.999999999999996								
	5257	7824	0.0004190898463797361	0.002320497478712092	0.000943967394585877	13399.0	13399.0	13399.0	0	0	1	-29.999999999999996	29.999999999999996								
	2189	7824	0.0004091297200572536	0.0023707516785138835	0.05963960652716173	13134.0	13134.0	13134.0	0	0	1	-29.999999999999996	29.999999999999996								
	8458	8267	0.00013982242512000428	0.0019275520032641508	0.0009886918137432038	1414.0	16324.0	16324.0	0	0	1	-29.999999999999996	29.999999999999996								
	2676	5987	0.003210625875576731	0.014808274426881093	0.0009447203812767509	319.0	2085.0	2085.0	0	0	1	-29.999999999999996	29.999999999999996								
	1187	5712	0.003810691221208889	0.011752131716849258	0.050047614888473195	2558.0	2558.0	2558.0	0	0	1	-29.999999999999996	29.999999999999996								
	1187	6521	0.003798321892431173	0.026882595397657385	0.07393596677932067	319.0	1169.0	1169.0	0	0	1	-29.999999999999996	29.999999999999996								
	2360	8636	0.0009177628348708228	0.005453648357499948	0.0009456482572153817	453.0	5704.0	5704.0	0	0	1	-29.999999999999996	29.999999999999996								
	2360	8829	0.000270961011763936	0.001210825775811538	0.0009618013131323758	281.0	25455.0	25455.0	0	0	1	-29.999999999999996	29.999999999999996								
	2360	4235	0.0022233694471737366	0.01735704425403466	0.0009479596583984011	472.0	1801.0000000000002	1801.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	2360	4235	0.00241875401373019	0.017577274495444738	0.0009631002535473722	509.99999999999994	1773.0	1773.0	0	0	1	-29.999999999999996	29.999999999999996								
	2360	4235	0.002529285588474755	0.017038450889170074	0.1252926711486482	491.0	1832.9999999999998	1832.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	8818	5099	0.012377883112670813	0.053843939129404994	0.0009456936101084178	565.0	565.0	565.0	0	0	1	-29.999999999999996	29.999999999999996								
	5781	4734	0.00086546454785086	0.01205681640443778	0.012854173575925963	1249.0	2600.0	2600.0	0	0	1	-29.999999999999996	29.999999999999996								
	5781	905	0.0006015050969911337	0.00804011811646582	0.07256132109711405	1611.0	3928.0	3928.0	0	0	1	-29.999999999999996	29.999999999999996								
	5781	8334	0.00072056568836033	0.006675240471076917	0.0009536747421133721	1743.0	4709.0	4709.0	0	0	1	-29.999999999999996	29.999999999999996								
	5781	2093	0.00231235283233689	0.02594973687319576	0.09159260592985038	1199.0	1199.0	1199.0	0	0	1	-29.999999999999996	29.999999999999996								
	6772	6989	0.0003795084627951803	0.0029651595420011933	0.028662548463365772	413.99999999999994	10553.0	10553.0	0	0	1	-29.999999999999996	29.999999999999996								
	7885	3912	0.00024000103209458295	0.00045000193517731764	0.0010366207559656005	61936.0	61936.0	61936.0	0	0	1	-29.999999999999996	29.999999999999996								
	6730	3912	0.0002290090143171881	0.000409016099806667	0.06230601619708627	67388.0	67388.0	67388.0	0	0	1	-29.999999999999996	29.999999999999996								
	4301	3912	0.0002810068816467294	0.00040100982042824896	0.0009519483050263148	64510.0	64510.0	64510.0	0	0	1	-29.999999999999996	29.999999999999996								
	5362	5610	0.0012107290964142262	0.005269820864367292	0.0009514838293790108	5841.0	5841.0	5841.0	0	0	1	-29.999999999999996	29.999999999999996								
	5362	350	0.0002810138865103665	0.0010700528774572	0.07160227779954227	338.0	28552.999999999996	28552.999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	5362	6763	0.00025002816641431105	0.0010911229182289854	0.000957093447470414	28222.000000000004	28222.000000000004	28222.000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	3855	1973	0.0001899753245546495	0.0008098948046791519	0.001914729966290752	529.0	37967.0	37967.0	0	0	1	-29.999999999999996	29.999999999999996								
	3855	1973	0.00044996427017138566	0.0013598920165151637	0.058111881351911886	491.0	22051.0	22051.0	0	0	1	-29.999999999999996	29.999999999999996								
	3481	554	0.003470707351755851	0.023354320481786196	0.0009517631566125649	1342.0	1342.0	1342.0	0	0	1	-29.999999999999996	29.999999999999996								
	5460	8222	0.0013036542390517005	0.016135228161717457	0.030209611869200705	1743.0	1957.0	1957.0	0	0	1	-29.999999999999996	29.999999999999996								
	5460	8222	0.0012740590808591281	0.0163238818871695	0.012643644665436741	1611.0	1921.0	1921.0	0	0	1	-29.999999999999996	29.999999999999996								
	5460	2721	0.0008915356479152767	0.01083866931573481	0.0009489178174701908	1480.0	2910.0	2910.0	0	0	1	-29.999999999999996	29.999999999999996								
	5460	2721	0.0008701816627033074	0.011022301035039797	0.001024518436883622	1545.0	2858.0	2858.0	0	0	1	-29.999999999999996	29.999999999999996								
	3786	8578	0.003336469476367743	0.025045936744786536	0.000944618894740322	433.0	1246.0	1246.0	0	0	1	-29.999999999999996	29.999999999999996								
	490	2653	0.000300016001414759	0.0006100325362099106	0.07474231941698317	46468.0	46468.0	46468.0	0	0	1	-29.999999999999996	29.999999999999996								
	148	7069	0.0002889423399637523	0.0012107583864878124	0.11762635125170812	413.99999999999994	25372.0	25372.0	0	0	1	-29.999999999999996	29.999999999999996								
	7256	8743	0.013017740795075516	0.04411723343448582	0.034836821870617055	338.0	688.0	688.0	0	0	1	-29.999999999999996	29.999999999999996								
	7256	1742	0.021669667901899028	0.06612055101673225	0.0009703497954500227	300.0	455.99999999999994	455.99999999999994	0	0	1	-29.999999999999996	29.999999999999996								
	8930	314	0.006402198253864502	0.05226991780599125	0.000996910325658783	413.99999999999994	595.0	595.0	0	0	1	-29.999999999999996	29.999999999999996								
	6954	7974	0.00019999376793732772	0.0002709915555550844	0.03802333247460894	93784.0	93784.0	93784.0	0	0	1	-29.999999999999996	29.999999999999996								
	3325	7974	0.00018000154647397523	0.0002600022337957467	0.008811146023851281	99888.0	99888.0	99888.0	0	0	1	-29.999999999999996	29.999999999999996								
	5627	1742	0.00032000716799397065	0.0018800421119353997	0.011168468141049095	16564.0	16564.0	16564.0	0	0	1	-29.999999999999996	29.999999999999996								
	5610	6989	0.0010501776465450129	0.006592115111213665	0.03125775329202668	376.0	4733.0	4733.0	0	0	1	-29.999999999999996	29.999999999999996								
	21	6163	0.00013000887151587838	0.0005500375333360682	0.0009560253146219938	55891.99999999999	55891.99999999999	55891.99999999999	0	0	1	-29.999999999999996	29.999999999999996								
	3749	5365	0.006148532757619041	0.04011390286426753	0.0009505012801414875	529.0	779.0	779.0	0	0	1	-29.999999999999996	29.999999999999996								
	3749	6982	0.007124428645073061	0.04039498259590514	0.0009443955851983122	433.0	767.0	767.0	0	0	1	-29.999999999999996	29.999999999999996								
	2291	3133	0.008666751257038956	0.048054854310323275	0.027319712512465916	300.0	642.0	642.0	0	0	1	-29.999999999999996	29.999999999999996								
	2291	4738	0.004154481348483724	0.016042551194826893	0.0009870521077944695	1905.0	1905.0	1905.0	0	0	1	-29.999999999999996	29.999999999999996								
	2291	3656	0.0028976550063458733	0.018980186225145596	0.0009463865342377177	433.0	1634.0	1634.0	0	0	1	-29.999999999999996	29.999999999999996								
	314	4300	0.0009403345188850275	0.00394140213220643	0.07806363554823688	319.0	7798.999999999999	7798.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	314	5789	0.0009017272634885029	0.003953188335891204	0.006896721444340421	7797.0	7797.0	7797.0	0	0	1	-29.999999999999996	29.999999999999996								
	314	2467	0.0031670125766129604	0.017834120496347493	0.0009474748209253545	472.0	1748.9999999999998	1748.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	314	2467	0.0024223235737520278	0.01835618573878215	0.0009459035883217576	1709.0	1709.0	1709.0	0	0	1	-29.999999999999996	29.999999999999996								
	314	5256	0.0037561519016076034	0.018310990088165092	0.023007976511972575	319.0	1693.0	1693.0	0	0	1	-29.999999999999996	29.999999999999996								
	3200	2653	0.0002499927496483604	0.0010309700995475382	0.0011418659269121626	319.0	29775.0	29775.0	0	0	1	-29.999999999999996	29.999999999999996								
	4679	4852	0.002647835387303354	0.01241674321183002	0.07437636836299902	319.0	2496.0	2496.0	0	0	1	-29.999999999999996	29.999999999999996								
	4679	4852	0.0012853852333702513	0.007927705664841786	0.04470186806911333	357.0	3922.9999999999995	3922.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	4679	1151	0.0008705593983357193	0.0030829810416432464	0.038840335055767304	376.0	9867.0	9867.0	0	0	1	-29.999999999999996	29.999999999999996								
	8568	5215	0.00040091295113490154	0.0022395137419558104	0.0009499634118982919	319.0	13881.0	13881.0	0	0	1	-29.999999999999996	29.999999999999996								
	58	221	0.00030025864795580134	0.0038533193141665474	0.03541380452786711	8180.0	8180.0	8180.0	0	0	1	-29.999999999999996	29.999999999999996								
	6807	851	0.001260952483061918	0.008225213058902354	0.01690703158187919	433.0	3799.0	3799.0	0	0	1	-29.999999999999996	29.999999999999996								
	150	5099	0.018985773725415045	0.05554111175949596	0.07323420357598406	537.0	537.0	537.0	0	0	1	-29.999999999999996	29.999999999999996								
	150	3558	0.002009466249136722	0.004438820968182106	0.0009809249047732077	6481.999999999999	6481.999999999999	6481.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	7209	2934	0.001010087786642864	0.0032402816125499238	0.012988800288697432	9308.0	9308.0	9308.0	0	0	1	-29.999999999999996	29.999999999999996								
	1465	4787	0.0010502735123173203	0.006771763501377457	0.07011121143125226	1118.0	4611.0	4611.0	0	0	1	-29.999999999999996	29.999999999999996								
	1465	3830	0.0003900109785099475	0.005020141310290553	0.0009477989916636172	1052.0	6274.0	6274.0	0	0	1	-29.999999999999996	29.999999999999996								
	1465	5648	0.0003989619344745172	0.004907231791715784	0.000945749692334671	853.9999999999999	6400.0	6400.0	0	0	1	-29.999999999999996	29.999999999999996								
	1465	4000	0.0005109426811742995	0.006181404588954325	0.0270460031063353	1249.0	5103.0	5103.0	0	0	1	-29.999999999999996	29.999999999999996								
	7537	3485	0.0002998787970186496	0.003138731408354301	0.0009474302501491744	1480.0	10015.0	10015.0	0	0	1	-29.999999999999996	29.999999999999996								
	7537	3830	0.0005096154173122322	0.006674962713739372	0.0009489753713748337	1545.0	4715.0	4715.0	0	0	1	-29.999999999999996	29.999999999999996								
	7537	5648	0.0005005150334564232	0.006786983845780561	0.0009709970758817384	1677.0	4647.0	4647.0	0	0	1	-29.999999999999996	29.999999999999996								
	1262	2424	0.002882097383005542	0.016842782894614508	0.0009618555650832961	1832.0	1832.0	1832.0	0	0	1	-29.999999999999996	29.999999999999996								
	1262	1156	0.0024532411353742033	0.01129592377053126	0.008502757176121808	376.0	2737.0	2737.0	0	0	1	-29.999999999999996	29.999999999999996								
	1262	4914	0.0027008020609614425	0.015324550936445098	0.07913106876857742	357.0	2030.9999999999998	2030.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	1262	4914	0.0010451868264991914	0.01109988407420536	0.020793063459855862	2821.0	2821.0	2821.0	0	0	1	-29.999999999999996	29.999999999999996								
	1262	3834	0.00035980231685625683	0.002667534399003113	0.0009607329798123518	11729.0	11729.0	11729.0	0	0	1	-29.999999999999996	29.999999999999996								
	1262	556	0.0018032197598821865	0.011188978602481983	0.046362534758910535	357.0	2793.0	2793.0	0	0	1	-29.999999999999996	29.999999999999996								
	1262	3019	0.0007144599549097419	0.007808816179791673	0.0755608855025503	4047.9999999999995	4047.9999999999995	4047.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	1262	7923	0.00036020747554794345	0.0025714811447724163	0.0009891458131863935	12172.0	12172.0	12172.0	0	0	1	-29.999999999999996	29.999999999999996								
	1551	4103	0.002014072061590124	0.011974209512143825	0.0009602037416892108	509.99999999999994	2607.0	2607.0	0	0	1	-29.999999999999996	29.999999999999996								
	1551	7862	0.0010873304928960663	0.007285413291032899	0.015710178546601564	472.0	4274.0	4274.0	0	0	1	-29.999999999999996	29.999999999999996								
	1551	5458	0.0010557909002563964	0.007632865448175021	0.001048164064453434	529.0	4122.0	4122.0	0	0	1	-29.999999999999996	29.999999999999996								
	1551	1838	0.0029923482883745553	0.022577718078102476	0.0010345075946523875	376.0	1389.0	1389.0	0	0	1	-29.999999999999996	29.999999999999996								
	3070	2888	0.00036010882794986756	0.0028808706234006495	0.09222822686779587	10884.0	10884.0	10884.0	0	0	1	-29.999999999999996	29.999999999999996								
	4874	4504	0.005944060735514236	0.04601752409005116	0.0009704657713575726	453.0	688.0	688.0	0	0	1	-29.999999999999996	29.999999999999996								
	4874	3579	0.0015692803185627104	0.012694178353281798	0.05152033379647732	376.0	2469.0	2469.0	0	0	1	-29.999999999999996	29.999999999999996								
	4874	3579	0.0016932525272652203	0.012063416355471654	0.0035311033896867298	2614.0	2614.0	2614.0	0	0	1	-29.999999999999996	29.999999999999996								
	4874	7903	0.0029190691812744796	0.02124254108141504	0.0009454077272101174	338.0	1488.0	1488.0	0	0	1	-29.999999999999996	29.999999999999996								
	6368	1102	0.003945555758950021	0.02518263438363556	0.0010023903661341702	472.0	1238.0	1238.0	0	0	1	-29.999999999999996	29.999999999999996								
	6368	9217	0.002745111467277719	0.021456647056234394	0.046863704778450914	376.0	1447.0	1447.0	0	0	1	-29.999999999999996	29.999999999999996								
	6368	5653	0.002985275050550153	0.016936600725098977	0.001176309947804675	453.0	1841.0	1841.0	0	0	1	-29.999999999999996	29.999999999999996								
	8478	5907	0.007345326029139023	0.03368315619842397	0.0010830940502250632	908.0	908.0	908.0	0	0	1	-29.999999999999996	29.999999999999996								
	5241	6921	0.0005578308242469815	0.008098508199336616	0.03238137223521204	789.0	3877.0000000000005	3877.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	4	1813	0.003606553493622111	0.015196477883429427	0.12025613918098745	338.0	2021.0	2021.0	0	0	1	-29.999999999999996	29.999999999999996								
	8950	7049	0.00040942443862117646	0.0033344567357355666	0.04528274872141569	529.0	9413.0	9413.0	0	0	1	-29.999999999999996	29.999999999999996								
	6846	8788	0.004085114399777027	0.019570803475387488	0.0009452959562393921	376.0	1578.0	1578.0	0	0	1	-29.999999999999996	29.999999999999996								
	6846	6734	0.002936727656818853	0.012826707423338156	0.0010332379016857226	395.0	2398.0	2398.0	0	0	1	-29.999999999999996	29.999999999999996								
	4426	5616	0.021287076795093438	0.08247858303021781	0.0009773837069808587	381.0	381.0	381.0	0	0	1	-29.999999999999996	29.999999999999996								
	4426	1965	0.006719848334187403	0.05207374671011372	0.0009552497171481609	453.0	611.0	611.0	0	0	1	-29.999999999999996	29.999999999999996								
	4426	1767	0.006123797012313093	0.046216002049794445	0.07358687099086542	433.0	684.0	684.0	0	0	1	-29.999999999999996	29.999999999999996								
	3037	1102	0.000670303280443841	0.004208182029306653	0.09780024027793406	376.0	7428.0	7428.0	0	0	1	-29.999999999999996	29.999999999999996								
	3037	8485	0.0012705178339482107	0.007416185529258559	0.000947931563089696	376.0	4197.0	4197.0	0	0	1	-29.999999999999996	29.999999999999996								
	3037	5653	0.001601081101234853	0.01228697071143687	0.0028793612579357253	472.0	2553.0	2553.0	0	0	1	-29.999999999999996	29.999999999999996								
	5395	4661	0.00948122182029349	0.04962356272556187	0.0011018952645303205	319.0	618.0	618.0	0	0	1	-29.999999999999996	29.999999999999996								
	5395	520	0.0014920603046261844	0.00923174761219916	0.0009446886788000992	338.0	3383.0	3383.0	0	0	1	-29.999999999999996	29.999999999999996								
	5395	6816	0.014822201373383968	0.06697881758191063	0.0009434570243688018	300.0	459.0	459.0	0	0	1	-29.999999999999996	29.999999999999996								
	5395	5918	0.0035528105488507205	0.02372258681424201	0.000974673263840263	319.0	1300.0	1300.0	0	0	1	-29.999999999999996	29.999999999999996								
	5395	5918	0.005189166665924231	0.023996146385684126	0.000948583901200702	338.0	1287.0	1287.0	0	0	1	-29.999999999999996	29.999999999999996								
	8636	1380	0.0034497092286839373	0.013305451741516275	0.0010485800591931167	300.0	2291.0	2291.0	0	0	1	-29.999999999999996	29.999999999999996								
	3436	4239	0.0010506577139710216	0.012367742191398294	0.017120910708604477	2547.0	2547.0	2547.0	0	0	1	-29.999999999999996	29.999999999999996								
	3436	4239	0.0020012746673604104	0.012400863267473566	0.029590859274200163	395.0	2529.0	2529.0	0	0	1	-29.999999999999996	29.999999999999996								
	3436	3656	0.007043168771172276	0.04429073329634827	0.0009607367918811448	338.0	698.0	698.0	0	0	1	-29.999999999999996	29.999999999999996								
	6203	7124	0.006737691124971232	0.025462845157190148	0.09635596997947991	1201.0	1201.0	1201.0	0	0	1	-29.999999999999996	29.999999999999996								
	9059	7124	0.005774142941418119	0.030006332717319693	0.032239615186364846	1035.0	1035.0	1035.0	0	0	1	-29.999999999999996	29.999999999999996								
	5994	96	0.004812339602823954	0.02182696777871665	0.0009885672850159534	1417.0	1417.0	1417.0	0	0	1	-29.999999999999996	29.999999999999996								
	5049	306	0.002835055669413021	0.021927073816797794	0.0009503931859824716	433.0	1417.0	1417.0	0	0	1	-29.999999999999996	29.999999999999996								
	718	8397	0.003489532345773781	0.021623170457721837	0.07683406152077633	413.99999999999994	1434.0	1434.0	0	0	1	-29.999999999999996	29.999999999999996								
	718	6982	0.008474763588841264	0.04519335849249475	0.022792321345012054	472.0	693.0	693.0	0	0	1	-29.999999999999996	29.999999999999996								
	7202	8807	0.0017872531908749703	0.011785941865184946	0.0009570184112873085	2632.0	2632.0	2632.0	0	0	1	-29.999999999999996	29.999999999999996								
	7202	8807	0.0018350804833716496	0.011655918080245213	0.0011081498337592649	2683.0	2683.0	2683.0	0	0	1	-29.999999999999996	29.999999999999996								
	8592	2995	0.0007462682741862447	0.005353231085773591	0.05060326291378876	5816.0	5816.0	5816.0	0	0	1	-29.999999999999996	29.999999999999996								
	6581	823	1.999899685250866e-5	0.0003299834480652238	0.11282664223710935	95544.0	95544.0	95544.0	0	0	1	-29.999999999999996	29.999999999999996								
	6581	1680	9.998207461352757e-6	0.00033993905368036456	0.0009712211949715274	1710.0000000000002	92864.0	92864.0	0	0	1	-29.999999999999996	29.999999999999996								
	6199	953	0.00023010742464377325	0.002581205023983227	0.006632239334835122	723.0	12195.0	12195.0	0	0	1	-29.999999999999996	29.999999999999996								
	6199	1817	0.00022993058841043904	0.002519239490160828	0.0009566048608588952	657.0	12483.0	12483.0	0	0	1	-29.999999999999996	29.999999999999996								
	3231	1504	0.002029722705601692	0.008525634858900961	0.10977540001720508	3602.0000000000005	3602.0000000000005	3602.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	3231	7226	0.005369250662994073	0.02086770460439632	0.04156011145302568	319.0	1472.0	1472.0	0	0	1	-29.999999999999996	29.999999999999996								
	2928	7865	0.00020000151297388112	0.000820006203191794	0.0009524514806035548	395.0	37425.0	37425.0	0	0	1	-29.999999999999996	29.999999999999996								
	3916	6891	0.0020829336880599006	0.011175721202589348	0.0009646603870148301	2768.0	2768.0	2768.0	0	0	1	-29.999999999999996	29.999999999999996								
	6053	171	0.002611799459351491	0.016925856083310077	0.000981825370531162	433.0	1839.0	1839.0	0	0	1	-29.999999999999996	29.999999999999996								
	6053	171	0.0026845640427886073	0.016726976379705837	0.06230258767854469	491.0	1876.0000000000002	1876.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	8829	3044	0.0002500069602232548	0.001180032852249206	0.0014390674244250197	413.99999999999994	26188.0	26188.0	0	0	1	-29.999999999999996	29.999999999999996								
	1552	1194	0.0005612699876509606	0.007166215012471613	0.0009463022872140954	1545.0	4405.0	4405.0	0	0	1	-29.999999999999996	29.999999999999996								
	3912	3740	0.0006999251256448487	0.004549513316163278	0.0009472698302648375	338.0	6862.0	6862.0	0	0	1	-29.999999999999996	29.999999999999996								
	3912	2695	0.00033101814566907027	0.0017110937982905928	0.001014804971035428	281.0	18126.0	18126.0	0	0	1	-29.999999999999996	29.999999999999996								
	3912	2695	0.00011000674960580575	0.0007810479221982908	0.0009491869932743396	453.0	40050.0	40050.0	0	0	1	-29.999999999999996	29.999999999999996								
	3912	8877	0.0011103277744559784	0.006641960739463063	0.22817869794789963	338.0	4693.0	4693.0	0	0	1	-29.999999999999996	29.999999999999996								
	7520	8222	0.0006605507657221787	0.008386993042090129	0.0009446870662383513	1447.0	3758.0	3758.0	0	0	1	-29.999999999999996	29.999999999999996								
	7520	8222	0.000641443772996636	0.008559265329723774	0.012865488911666348	1447.0	3689.0	3689.0	0	0	1	-29.999999999999996	29.999999999999996								
	2421	3610	0.003099642266560434	0.017138785475860185	0.14476560331940225	472.0	1819.0000000000002	1819.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	2421	1414	0.006404834019791265	0.036725696529654406	0.06972552259577251	529.0	844.0	844.0	0	0	1	-29.999999999999996	29.999999999999996								
	8879	3610	0.0027931759308750443	0.019674115496928254	0.0009600788706419984	1614.9999999999998	1614.9999999999998	1614.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	8397	5918	0.0035636369825103793	0.02125105533084339	0.0009493445670704591	413.99999999999994	1464.0	1464.0	0	0	1	-29.999999999999996	29.999999999999996								
	1914	6982	0.00028919030105922474	0.0027908365037306072	0.17457995973450874	11266.0	11266.0	11266.0	0	0	1	-29.999999999999996	29.999999999999996								
	7873	6638	0.002542384065724134	0.013510496111658696	0.0009669035861270565	281.0	2308.0	2308.0	0	0	1	-29.999999999999996	29.999999999999996								
	4562	7702	0.001619592776908237	0.012155943549789761	0.0009552845822597824	413.99999999999994	2576.0	2576.0	0	0	1	-29.999999999999996	29.999999999999996								
	4562	7702	0.0026211916269222586	0.011685312286620567	0.0010787516794571945	319.0	2639.0	2639.0	0	0	1	-29.999999999999996	29.999999999999996								
	8835	1156	0.000988679330675791	0.006072887887595678	0.05539272598096874	5127.0	5127.0	5127.0	0	0	1	-29.999999999999996	29.999999999999996								
	8835	1233	0.0009091876775760204	0.005980234458858474	0.0009651961359132334	5224.0	5224.0	5224.0	0	0	1	-29.999999999999996	29.999999999999996								
	3390	408	0.00011001279960797021	0.0008000930880546642	0.0009528611511869379	39117.0	39117.0	39117.0	0	0	1	-29.999999999999996	29.999999999999996								
	3390	7231	0.00011001138381517539	0.00068007037267419	0.00098244161057407	45856.0	45856.0	45856.0	0	0	1	-29.999999999999996	29.999999999999996								
	3390	5993	0.0020690245455973508	0.008337069435822653	0.04058835171592362	395.0	3676.0	3676.0	0	0	1	-29.999999999999996	29.999999999999996								
	1910	2550	0.00018997237938716424	0.0010308501218284777	0.0009455824291908659	30131.0	30131.0	30131.0	0	0	1	-29.999999999999996	29.999999999999996								
	3975	7353	0.01393076813382584	0.06618578336174799	0.05571627047135981	463.99999999999994	463.99999999999994	463.99999999999994	0	0	1	-29.999999999999996	29.999999999999996								
	3126	7495	0.004984997241427473	0.03057719516285706	0.07175543626661449	338.0	1025.0	1025.0	0	0	1	-29.999999999999996	29.999999999999996								
	2689	5753	0.0005595805741011344	0.0035283553696846244	0.0947547679622281	8836.0	8836.0	8836.0	0	0	1	-29.999999999999996	29.999999999999996								
	1201	4235	0.001461647320393432	0.008893938859045152	0.08132297904979446	413.99999999999994	3507.0	3507.0	0	0	1	-29.999999999999996	29.999999999999996								
	7626	7076	6.000383702798808e-5	0.0004190267952450394	0.0010073640923443385	395.0	74627.0	74627.0	0	0	1	-29.999999999999996	29.999999999999996								
	4823	4060	0.0013860544496724317	0.005154327661871233	0.0009546018478199363	5902.0	5902.0	5902.0	0	0	1	-29.999999999999996	29.999999999999996								
	4141	1311	0.0006881405528979192	0.008227767468781573	0.1531824704636301	657.0	3815.9999999999995	3815.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	7124	4566	0.004967422615493871	0.03077122853064494	0.05326597944772269	1014.0	1014.0	1014.0	0	0	1	-29.999999999999996	29.999999999999996								
	7124	8873	0.00011995256478721825	0.0009686169606494657	0.0009573729468690497	491.0	32351.0	32351.0	0	0	1	-29.999999999999996	29.999999999999996								
	6684	5383	0.0010937103689559328	0.01018423796821024	0.0009515010118265492	472.0	3092.0	3092.0	0	0	1	-29.999999999999996	29.999999999999996								
	8151	5383	0.0009631318251104735	0.00881628408755552	0.0009487085018344783	453.0	3540.9999999999995	3540.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	4357	6619	0.0009903825641935367	0.006791623460975973	0.003021190276649139	413.99999999999994	4605.0	4605.0	0	0	1	-29.999999999999996	29.999999999999996								
	8191	8765	0.0010324728393626954	0.005868371326637129	0.00095576755921923	281.0	5309.0	5309.0	0	0	1	-29.999999999999996	29.999999999999996								
	7466	5469	0.004005533646563612	0.0334127427499601	0.000953615467136991	529.0	938.0000000000001	938.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	3401	5351	9.099799549335075e-5	0.0003489923123865252	0.0009482595464556496	87580.0	87580.0	87580.0	0	0	1	-29.999999999999996	29.999999999999996								
	3760	225	0.0012487258037107837	0.007442405788173544	0.05100160774776485	491.0	4182.0	4182.0	0	0	1	-29.999999999999996	29.999999999999996								
	53	4031	0.0037156126647368954	0.024249103408857893	0.0015225079341443155	413.99999999999994	1290.0	1290.0	0	0	1	-29.999999999999996	29.999999999999996								
	8222	6921	0.001696517180358148	0.02164314195897785	0.016062989778144233	1461.0	1461.0	1461.0	0	0	1	-29.999999999999996	29.999999999999996								
	8222	6921	0.0017309879422803232	0.021399464712689505	0.0009461018102271754	1490.0	1490.0	1490.0	0	0	1	-29.999999999999996	29.999999999999996								
	6556	4239	0.0008816198385578206	0.005630344877083888	0.02522728994083766	433.0	5553.0	5553.0	0	0	1	-29.999999999999996	29.999999999999996								
	6556	4239	0.0008000052959585191	0.006180040909365474	0.04241416945345704	472.0	5069.0	5069.0	0	0	1	-29.999999999999996	29.999999999999996								
	2940	7178	0.0016118536322864382	0.01015167442359714	0.0009662408665329505	3077.0	3077.0	3077.0	0	0	1	-29.999999999999996	29.999999999999996								
	3928	2563	0.0003201681797607154	0.0020320674158756714	0.0009493640277465355	433.0	15363.999999999998	15363.999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	3928	6521	0.00010999908194997528	0.0006589945000445357	0.04156183635811262	395.0	47279.0	47279.0	0	0	1	-29.999999999999996	29.999999999999996								
	1923	3830	0.0004175244404926809	0.005020234341630711	0.0009913886631379351	986.0	6234.0	6234.0	0	0	1	-29.999999999999996	29.999999999999996								
	1923	5648	0.00042850587993443546	0.004922834990610434	0.0009557850358578945	1151.0	6371.0	6371.0	0	0	1	-29.999999999999996	29.999999999999996								
	2815	4914	0.0003800368011454042	0.0007110688568798153	0.0010562237706846632	39182.0	39182.0	39182.0	0	0	1	-29.999999999999996	29.999999999999996								
	2815	4914	0.0003699984018522863	0.0006589971535692482	0.001005628148770736	41796.0	41796.0	41796.0	0	0	1	-29.999999999999996	29.999999999999996								
	4125	1644	0.002477570818832647	0.03092967329197299	0.06733161303619298	1018.0	1018.0	1018.0	0	0	1	-29.999999999999996	29.999999999999996								
	163	3498	0.0037508965089261036	0.019733716560873974	0.000989738117016507	395.0	1573.0	1573.0	0	0	1	-29.999999999999996	29.999999999999996								
	163	2430	0.0051888709169868414	0.020055286589970855	0.06176579345951311	338.0	1528.0	1528.0	0	0	1	-29.999999999999996	29.999999999999996								
	7943	9108	0.0007709672192880223	0.003710842218751751	0.0009502470064159358	395.0	8334.0	8334.0	0	0	1	-29.999999999999996	29.999999999999996								
	7943	1478	0.0007604196046084092	0.003791091949639212	0.03919537411051276	357.0	8173.999999999999	8173.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	2308	3541	0.0007810663019497453	0.005740487288244657	0.0009465379153888478	5453.0	5453.0	5453.0	0	0	1	-29.999999999999996	29.999999999999996								
	3535	7582	0.000891443883745967	0.0056291175570844535	0.10336562750246829	5552.0	5552.0	5552.0	0	0	1	-29.999999999999996	29.999999999999996								
	2019	8542	0.00033107680210360573	0.0014013250747585849	0.0009509400973653305	21943.0	21943.0	21943.0	0	0	1	-29.999999999999996	29.999999999999996								
	5174	8542	0.0004009508105915133	0.0013698319464060902	0.038373076040900456	22129.0	22129.0	22129.0	0	0	1	-29.999999999999996	29.999999999999996								
	7945	5215	0.0005098625694255612	0.003348097539017531	0.000966988736260365	9325.0	9325.0	9325.0	0	0	1	-29.999999999999996	29.999999999999996								
	2057	9130	0.0004609262604765568	0.0016797312746136446	0.0009704512154608641	18132.0	18132.0	18132.0	0	0	1	-29.999999999999996	29.999999999999996								
	2057	9130	0.0004688037358262436	0.0016393137030955077	0.051138171210828864	18519.0	18519.0	18519.0	0	0	1	-29.999999999999996	29.999999999999996								
	4661	6816	0.00610103287926904	0.031242585616597724	0.0009454409291212312	357.0	996.0000000000001	996.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	7519	776	0.005866525181456263	0.022315130918058947	0.0009685096316426477	395.0	1378.0	1378.0	0	0	1	-29.999999999999996	29.999999999999996								
	8989	3435	0.00012999582822883276	0.00046098520625749775	0.01494484325838408	65948.0	65948.0	65948.0	0	0	1	-29.999999999999996	29.999999999999996								
	7797	2020	0.00012999200011407048	0.0004609716311736099	0.02776928852352867	65948.0	65948.0	65948.0	0	0	1	-29.999999999999996	29.999999999999996								
	871	4031	0.0026363544228918973	0.020415646821670512	0.0009747864488267111	413.99999999999994	1545.0	1545.0	0	0	1	-29.999999999999996	29.999999999999996								
	871	2878	0.0016405597458649195	0.011944075209829888	0.0009622851703144378	453.0	2621.0	2621.0	0	0	1	-29.999999999999996	29.999999999999996								
	7353	9164	0.006460667198954593	0.028369498595669326	0.07978518825301181	413.99999999999994	1083.0	1083.0	0	0	1	-29.999999999999996	29.999999999999996								
	7974	2012	0.0029408940210984805	0.014423384646573074	0.0009539088612334168	395.0	2147.0	2147.0	0	0	1	-29.999999999999996	29.999999999999996								
	7974	2012	0.002382403273189942	0.014644773044555744	0.0009541504548661055	395.0	2132.0	2132.0	0	0	1	-29.999999999999996	29.999999999999996								
	7974	1750	0.002223270367122053	0.00994910984212441	0.04481277046734084	376.0	3105.0	3105.0	0	0	1	-29.999999999999996	29.999999999999996								
	1401	2303	0.008653813304521142	0.048875888476708367	0.0009501772037697078	300.0	637.0	637.0	0	0	1	-29.999999999999996	29.999999999999996								
	4504	7903	0.004599294118247333	0.030707226597531286	0.0009478413197600014	1009.0	1009.0	1009.0	0	0	1	-29.999999999999996	29.999999999999996								
	5837	449	0.0009225418022184755	0.00891456153593338	0.0465702498758301	1447.0	3535.0	3535.0	0	0	1	-29.999999999999996	29.999999999999996								
	5837	449	0.0009325746741498951	0.008714057968569793	0.0009669977301641584	1348.0	3615.0	3615.0	0	0	1	-29.999999999999996	29.999999999999996								
	5837	1817	0.0022472049354590093	0.03559776259774716	0.000945962754271814	905.0000000000001	905.0000000000001	905.0000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	5837	2458	0.0007431825686375644	0.009450470209687955	0.0011187324766062498	1743.0	3347.0	3347.0	0	0	1	-29.999999999999996	29.999999999999996								
	5837	6427	0.0008696382004530015	0.008836323773356929	0.026012208455965892	1578.0	3557.0	3557.0	0	0	1	-29.999999999999996	29.999999999999996								
	5837	1730	0.0014017899757041887	0.016760970681634374	0.02378650743007647	1894.0000000000002	1894.0000000000002	1894.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	9217	594	0.0027872595240706244	0.02303072139647309	0.008128685004774242	300.0	1365.0	1365.0	0	0	1	-29.999999999999996	29.999999999999996								
	6351	5393	0.0005200968380641543	0.004062944588580426	0.006363445434335886	529.0	7698.999999999999	7698.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	6194	7702	0.008489246822416013	0.032880688071724784	0.015058659721040526	932.0	932.0	932.0	0	0	1	-29.999999999999996	29.999999999999996								
	2503	7491	0.005609597790503313	0.028706020696168105	0.0009447802394026754	1069.0	1069.0	1069.0	0	0	1	-29.999999999999996	29.999999999999996								
	4031	2872	0.0010310530586136444	0.004099210947728162	0.0009429962037624847	7473.999999999999	7473.999999999999	7473.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	4031	8043	0.0030221886219295173	0.01879480023065558	0.0009562839457911017	376.0	1667.0000000000002	1667.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	1813	2866	0.0025669009254659283	0.01710934348862022	0.0009993640860928698	338.0	1823.9999999999998	1823.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	5365	5417	0.010383181854787711	0.03807464435886543	0.0009532734952222638	795.0	795.0	795.0	0	0	1	-29.999999999999996	29.999999999999996								
	5365	4100	0.0017176447408024306	0.011521908952702603	0.0009506466510204706	413.99999999999994	2710.0	2710.0	0	0	1	-29.999999999999996	29.999999999999996								
	5365	1556	9.103724792947606e-5	0.000560229218026763	0.0010115841967607063	300.0	55676.0	55676.0	0	0	1	-29.999999999999996	29.999999999999996								
	3894	3865	0.004789098995414243	0.025443597508804514	0.0506197305304109	1228.0	1228.0	1228.0	0	0	1	-29.999999999999996	29.999999999999996								
	128	1554	0.0002190001715581942	0.0016400012846967621	0.2016978571011783	319.0	19092.0	19092.0	0	0	1	-29.999999999999996	29.999999999999996								
	198	7994	0.002156549944974385	0.011616802152012795	0.0009474139097441018	2671.0	2671.0	2671.0	0	0	1	-29.999999999999996	29.999999999999996								
	198	1554	0.0029773412100108933	0.015532637687734918	0.0009476120661803081	300.0	2016.0	2016.0	0	0	1	-29.999999999999996	29.999999999999996								
	2985	3133	0.007773996707795098	0.032975359661326524	0.004909626143799679	300.0	931.0	931.0	0	0	1	-29.999999999999996	29.999999999999996								
	7316	3071	0.00025998944485732943	0.001299947224279771	0.000948911418432408	23827.0	23827.0	23827.0	0	0	1	-29.999999999999996	29.999999999999996								
	6486	8992	0.001634812825993598	0.013349962244822962	0.0009475531108221814	338.0	2371.0	2371.0	0	0	1	-29.999999999999996	29.999999999999996								
	8485	594	0.007988552168630956	0.04230835644820327	0.0010281098954599138	338.0	741.0	741.0	0	0	1	-29.999999999999996	29.999999999999996								
	682	8477	0.0012298524892084524	0.004012781514737045	0.009648344479026084	300.0	7531.999999999999	7531.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	5146	5488	0.00814318740579834	0.043483463100139785	0.000950375865652931	338.0	725.0	725.0	0	0	1	-29.999999999999996	29.999999999999996								
	6638	776	0.00776605465179863	0.0302746209743118	0.000955817219266684	338.0	1018.0	1018.0	0	0	1	-29.999999999999996	29.999999999999996								
	8788	789	0.0025954185588719764	0.015382578405219526	0.0009465590315395389	319.0	2014.0	2014.0	0	0	1	-29.999999999999996	29.999999999999996								
	6332	1556	0.0013904721642871859	0.0053618207195318245	0.000945590750769463	5705.0	5705.0	5705.0	0	0	1	-29.999999999999996	29.999999999999996								
	6332	1556	0.0014174002402632657	0.005244081226922726	0.0009449886606630213	5809.0	5809.0	5809.0	0	0	1	-29.999999999999996	29.999999999999996								
	1883	7702	0.006160949690117878	0.03161393012694874	0.0009441747997772267	961.0	961.0	961.0	0	0	1	-29.999999999999996	29.999999999999996								
	1883	2132	0.011030364618603152	0.05624675901444512	0.011680166429693046	552.0	552.0	552.0	0	0	1	-29.999999999999996	29.999999999999996								
	171	2341	0.0018309067878346534	0.013167412188338676	0.06966790513037675	472.0	2364.0	2364.0	0	0	1	-29.999999999999996	29.999999999999996								
	6630	10	0.0005992829232062884	0.001860878526141706	0.0009440250984938718	453.0	16165.0	16165.0	0	0	1	-29.999999999999996	29.999999999999996								
	4484	4239	0.0003599956429103607	0.001590980744074412	0.0014895777887387015	433.0	19365.0	19365.0	0	0	1	-29.999999999999996	29.999999999999996								
	3044	4235	0.003833437637872135	0.027539200676295957	0.020041359987488024	453.0	1132.0	1132.0	0	0	1	-29.999999999999996	29.999999999999996								
	851	4454	0.0018591776047469262	0.00873613562466178	0.050353624151876074	491.0	3535.0	3535.0	0	0	1	-29.999999999999996	29.999999999999996								
	3485	2183	0.0002502971373981977	0.002853387365939375	0.0009473580232884146	1480.0	11041.0	11041.0	0	0	1	-29.999999999999996	29.999999999999996								
	1156	7923	0.0020671267310872635	0.008828728225122933	0.05964155589484722	319.0	3479.0	3479.0	0	0	1	-29.999999999999996	29.999999999999996								
	1156	1233	5.998989502134178e-5	0.00038993431763843995	0.025222196050467948	453.0	80052.0	80052.0	0	0	1	-29.999999999999996	29.999999999999996								
	8913	4852	0.002159380015783371	0.008910568113490263	0.024277840182820153	357.0	3446.0	3446.0	0	0	1	-29.999999999999996	29.999999999999996								
	4039	1233	0.00021901653434752076	0.0003900294447284508	0.0009517149320376796	70621.0	70621.0	70621.0	0	0	1	-29.999999999999996	29.999999999999996								
	4914	2653	0.00010998342728637834	0.0005209215056014839	0.0009528640072686229	300.0	59321.0	59321.0	0	0	1	-29.999999999999996	29.999999999999996								
	4914	2653	0.00010999364550705936	0.0004899716936220932	0.05929716552756718	300.0	62899.0	62899.0	0	0	1	-29.999999999999996	29.999999999999996								
	4914	556	0.0007709988156094291	0.0037889941792623545	0.040028832840575554	338.0	8170.0	8170.0	0	0	1	-29.999999999999996	29.999999999999996								
	4914	3019	0.00022865949157122124	0.002844763717813898	0.0055873816188096595	11052.0	11052.0	11052.0	0	0	1	-29.999999999999996	29.999999999999996								
	7994	5256	0.004451829313972272	0.027610345314649055	0.055858913959002124	1130.0	1130.0	1130.0	0	0	1	-29.999999999999996	29.999999999999996								
	1709	3346	0.0021797553521155488	0.019997755420515184	0.0009447586811557616	1381.0	1571.0	1571.0	0	0	1	-29.999999999999996	29.999999999999996								
	1709	8468	0.0007394128974505142	0.008643137234187463	0.14665819937183877	1118.0	3639.0	3639.0	0	0	1	-29.999999999999996	29.999999999999996								
	7702	1234	0.002538845461475576	0.019479193930971878	0.0009543042614671352	300.0	1613.0	1613.0	0	0	1	-29.999999999999996	29.999999999999996								
	7702	8035	0.0030091744781558945	0.016359878560493774	0.0009558563590722119	1905.0	1905.0	1905.0	0	0	1	-29.999999999999996	29.999999999999996								
	8677	3331	0.008483043250747963	0.02514634293712182	0.028732928040095862	1194.0	1194.0	1194.0	0	0	1	-29.999999999999996	29.999999999999996								
	8189	3643	0.003812031707599289	0.013640487276117073	0.02613985576402536	395.0	2226.0	2226.0	0	0	1	-29.999999999999996	29.999999999999996								
	3133	8477	0.002589925703142273	0.01820273232755588	0.0009526316803076613	413.99999999999994	1723.9999999999998	1723.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	6744	6101	0.002013925404132033	0.012242862932259329	0.03837163763452521	433.0	2551.0	2551.0	0	0	1	-29.999999999999996	29.999999999999996								
	8542	4313	0.000870060733353767	0.0015991116237138974	0.0009830011993963346	17353.0	17353.0	17353.0	0	0	1	-29.999999999999996	29.999999999999996								
	769	5233	0.004561513868243048	0.024000580599157648	0.06762369657906951	319.0	1297.0	1297.0	0	0	1	-29.999999999999996	29.999999999999996								
	1965	5926	0.005599579525133374	0.04139090984984849	0.029400540577748952	357.0	750.0	750.0	0	0	1	-29.999999999999996	29.999999999999996								
	9014	3999	0.0006899765481909792	0.0012709568010871293	0.009636366426953074	21842.0	21842.0	21842.0	0	0	1	-29.999999999999996	29.999999999999996								
	1917	8406	0.0006797014974954132	0.00268881915916995	0.0009458686232374591	300.0	11385.0	11385.0	0	0	1	-29.999999999999996	29.999999999999996								
	1917	2021	0.00035997722042585323	0.002609834847967143	0.05327014535500477	376.0	11989.0	11989.0	0	0	1	-29.999999999999996	29.999999999999996								
	1917	8293	0.0016702160421020044	0.012039765836109082	0.0009791788656418712	319.0	2601.0	2601.0	0	0	1	-29.999999999999996	29.999999999999996								
	4738	3656	0.00966811791535088	0.035126795066629184	0.0011190081747607353	867.0	867.0	867.0	0	0	1	-29.999999999999996	29.999999999999996								
	4738	8477	0.001101106292227468	0.008636520685230274	0.13795850723659955	3636.0	3636.0	3636.0	0	0	1	-29.999999999999996	29.999999999999996								
	7998	1644	0.0004995684924424141	0.007103863952049582	0.000952070656444703	657.0	4432.0	4432.0	0	0	1	-29.999999999999996	29.999999999999996								
	6734	1015	0.003918171776014449	0.017777242225529285	0.06763499242210876	395.0	1735.0000000000002	1735.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	6734	8992	0.0016362115797862258	0.020103044024131635	0.002834062332532146	1592.0	1592.0	1592.0	0	0	1	-29.999999999999996	29.999999999999996								
	6734	789	0.0007102024792640189	0.012743061505743572	0.0009454445316466616	509.99999999999994	2512.0	2512.0	0	0	1	-29.999999999999996	29.999999999999996								
	5004	5393	0.0004089752408814907	0.0017998910356498445	0.0009642550423282927	17113.0	17113.0	17113.0	0	0	1	-29.999999999999996	29.999999999999996								
	1708	3906	2.001122595850382e-5	0.00043024135810331744	0.08829068080823244	73380.0	73380.0	73380.0	0	0	1	-29.999999999999996	29.999999999999996								
	9150	3906	2.999764646027631e-5	0.0003999686194689942	0.043220912985669706	1710.0000000000002	78748.0	78748.0	0	0	1	-29.999999999999996	29.999999999999996								
	280	9158	0.009684805508850149	0.05668712617740599	0.0009469889558602852	357.0	550.0	550.0	0	0	1	-29.999999999999996	29.999999999999996								
	8043	3656	0.003941321000778369	0.029046016202645603	0.0478244990780345	1071.0	1071.0	1071.0	0	0	1	-29.999999999999996	29.999999999999996								
	5712	8992	0.0022100710637837934	0.014814540259826887	0.1518613792516787	413.99999999999994	2129.0	2129.0	0	0	1	-29.999999999999996	29.999999999999996								
	5712	8466	0.0004012888759729162	0.0031612757084693915	0.35105819183681564	376.0	9920.0	9920.0	0	0	1	-29.999999999999996	29.999999999999996								
	5712	6880	0.0005314215310494488	0.003002381531240976	0.0491550290360033	376.0	10368.0	10368.0	0	0	1	-29.999999999999996	29.999999999999996								
	5215	7266	0.0013574057183132883	0.0057490124535754345	0.0764946230809482	376.0	5338.0	5338.0	0	0	1	-29.999999999999996	29.999999999999996								
	8807	8992	0.0008514778425161597	0.006307354711427321	0.0009783469579821647	357.0	4978.0	4978.0	0	0	1	-29.999999999999996	29.999999999999996								
	8807	8992	0.0008417233905295143	0.006414512732644802	0.0010450897145411128	357.0	4887.0	4887.0	0	0	1	-29.999999999999996	29.999999999999996								
	8807	8992	0.00044964739858863347	0.005056035190794056	0.1725827499884291	6219.0	6219.0	6219.0	0	0	1	-29.999999999999996	29.999999999999996								
	218	2088	0.0037288321922483267	0.030367267533028253	0.08276432006938854	395.0	1050.0	1050.0	0	0	1	-29.999999999999996	29.999999999999996								
	520	5918	0.0019972336066777195	0.015658311439848468	0.0009457517576840199	413.99999999999994	1998.9999999999998	1998.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	2653	2128	0.00031001394906711254	0.0008000359975921416	0.24052900734109045	319.0	36817.0	36817.0	0	0	1	-29.999999999999996	29.999999999999996								
	1216	5233	0.00043001765107394567	0.000380015598623509	0.044090964011711475	55045.00000000001	55045.00000000001	55045.00000000001	0	0	1	-29.999999999999996	29.999999999999996								
	8980	5993	0.0004298956945236509	0.002228459309480914	0.00248056265383339	13915.0	13915.0	13915.0	0	0	1	-29.999999999999996	29.999999999999996								
	5212	5993	0.000489924405897717	0.0021796636833552436	0.047582852144615786	14137.0	14137.0	14137.0	0	0	1	-29.999999999999996	29.999999999999996								
	3656	4060	0.002822411660468445	0.01845576982469609	0.0009541900046562551	529.0	1694.0000000000002	1694.0000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	883	3331	0.004619958436189162	0.014848866406155686	0.02429579239644237	2032.0	2032.0	2032.0	0	0	1	-29.999999999999996	29.999999999999996								
	5144	3346	0.0025824711622002127	0.04002337976406355	0.1169477361196691	774.0	774.0	774.0	0	0	1	-29.999999999999996	29.999999999999996								
	3498	2563	0.010524717629500238	0.05621011760674893	0.0009531503973026405	357.0	548.0	548.0	0	0	1	-29.999999999999996	29.999999999999996								
	1896	8200	9.999321690514574e-5	0.0010499287774881133	0.0015021138962034942	657.0	29948.0	29948.0	0	0	1	-29.999999999999996	29.999999999999996								
	9130	8864	0.0023832944949507945	0.01729234717084383	0.09911580253587383	376.0	1805.0	1805.0	0	0	1	-29.999999999999996	29.999999999999996								
	3503	2510	0.0013444184579653499	0.010607972922859	0.000952224381599501	433.0	2962.0	2962.0	0	0	1	-29.999999999999996	29.999999999999996								
	3503	6146	0.0010092037626224287	0.007593009295815378	0.0009917371209804571	472.0	4121.0	4121.0	0	0	1	-29.999999999999996	29.999999999999996								
	401	1584	0.00011000121565093228	0.0002890031938465296	0.0010634082423780274	395.0	102150.0	102150.0	0	0	1	-29.999999999999996	29.999999999999996								
	7328	6921	0.001456679324736915	0.017649765127620055	0.000956161074960977	1780.0	1780.0	1780.0	0	0	1	-29.999999999999996	29.999999999999996								
	7328	6921	0.0013162748817297338	0.02029088316931584	0.0009467719840033984	1573.0	1573.0	1573.0	0	0	1	-29.999999999999996	29.999999999999996								
	6816	5573	0.007901202875142491	0.028321051963075237	0.0071834313608030425	319.0	1074.0	1074.0	0	0	1	-29.999999999999996	29.999999999999996								
	7396	8564	0.0001200021636345516	0.0004900088348408673	0.0009632770925713516	62614.0	62614.0	62614.0	0	0	1	-29.999999999999996	29.999999999999996								
	7396	8564	0.0001200004788768066	0.000479001911516393	0.0014914967565622967	63967.99999999999	63967.99999999999	63967.99999999999	0	0	1	-29.999999999999996	29.999999999999996								
	6921	432	0.0007578802880535793	0.010151606988079006	0.0009616987541565177	1513.0	3095.0	3095.0	0	0	1	-29.999999999999996	29.999999999999996								
	6921	432	0.0009005408083184057	0.008655197760763013	0.0009485609792837692	1677.0	3633.0	3633.0	0	0	1	-29.999999999999996	29.999999999999996								
	6921	432	0.0009580572165991764	0.012913812835279294	0.0009597670209429252	1545.0	2435.0	2435.0	0	0	1	-29.999999999999996	29.999999999999996								
	6921	432	0.0003992753995377802	0.007546305027941737	0.0010046914177966164	1611.0	4173.0	4173.0	0	0	1	-29.999999999999996	29.999999999999996								
	6921	432	0.0003896007129303231	0.007702106374137786	0.13078204729114704	1447.0	4092.0	4092.0	0	0	1	-29.999999999999996	29.999999999999996								
	6921	8200	0.0016286378703260825	0.022890854425293806	0.06324386404880362	1376.0	1376.0	1376.0	0	0	1	-29.999999999999996	29.999999999999996								
	2949	3121	0.006418658047742875	0.038905544836262664	0.0009448527943591996	395.0	809.0	809.0	0	0	1	-29.999999999999996	29.999999999999996								
	2949	3121	0.006342103525857359	0.03834044706677213	0.0009519160359416546	413.99999999999994	807.0	807.0	0	0	1	-29.999999999999996	29.999999999999996								
	953	1730	0.0011513495024394256	0.013877327571105888	0.0009456193990489183	690.0	2312.0	2312.0	0	0	1	-29.999999999999996	29.999999999999996								
	1767	892	0.008282782755973285	0.051158929474085374	0.0027189263245392184	529.0	587.0	587.0	0	0	1	-29.999999999999996	29.999999999999996								
	4674	4889	0.0011997684988278368	0.004668099267317024	0.031490035388086174	338.0	6553.0	6553.0	0	0	1	-29.999999999999996	29.999999999999996								
	4674	7076	0.00018001442946537048	0.00109108745858698	0.0009552826645238972	413.99999999999994	28567.0	28567.0	0	0	1	-29.999999999999996	29.999999999999996								
	1234	8035	0.0014004878462658913	0.006117762753977875	0.027946639761491268	357.0	5032.0	5032.0	0	0	1	-29.999999999999996	29.999999999999996								
	115	225	0.000679066356365017	0.003864686469070437	0.03846073580227768	491.0	8039.0	8039.0	0	0	1	-29.999999999999996	29.999999999999996								
	5720	8578	0.004278840104675589	0.03342570143046425	0.003634874336459198	413.99999999999994	933.0	933.0	0	0	1	-29.999999999999996	29.999999999999996								
	3579	5469	0.003027613608546237	0.019038399452397006	0.033247443829217925	491.0	1632.9999999999998	1632.9999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	3246	124	6.00140844320781e-5	0.0011102605619339064	0.012199209018951291	852.9999999999999	28416.000000000004	28416.000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	8846	4783	4.993719907924438e-5	0.0010896296838303022	0.2768577319577129	852.9999999999999	28923.0	28923.0	0	0	1	-29.999999999999996	29.999999999999996								
	2393	3306	3.9051940665147e-5	0.0008911853125680658	0.09468459320984135	852.9999999999999	35458.0	35458.0	0	0	1	-29.999999999999996	29.999999999999996								
	1895	4480	3.903914900695961e-5	0.0009019044423930405	0.0009584275587082408	852.9999999999999	35026.0	35026.0	0	0	1	-29.999999999999996	29.999999999999996								
	678	4454	0.00016907727195066786	0.0011105075258225313	0.0009801908463962555	509.99999999999994	28133.0	28133.0	0	0	1	-29.999999999999996	29.999999999999996								
	1002	4852	0.00033099712119772105	0.00269997651715425	0.0009624469936704988	11613.0	11613.0	11613.0	0	0	1	-29.999999999999996	29.999999999999996								
	6429	2012	0.00025964631073614817	0.003684980331784793	0.06498566059581473	8540.0	8540.0	8540.0	0	0	1	-29.999999999999996	29.999999999999996								
	4889	7076	0.00034096915802103023	0.0027397521786486244	0.0009469758454413718	11440.0	11440.0	11440.0	0	0	1	-29.999999999999996	29.999999999999996								
	5341	7491	0.0003793007802523555	0.0050506893338979845	0.08456136370091931	413.99999999999994	6226.0	6226.0	0	0	1	-29.999999999999996	29.999999999999996								
	2563	6521	0.00011998810551355703	0.0008309176306780233	0.0009520605960398819	376.0	37622.0	37622.0	0	0	1	-29.999999999999996	29.999999999999996								
	1111	594	0.0030254591041373336	0.012277514671001502	0.007679771773111179	2494.0	2494.0	2494.0	0	0	1	-29.999999999999996	29.999999999999996								
	4747	7791	0.0015208611627393588	0.007739293489260735	0.000979570648592453	395.0	4004.9999999999995	4004.9999999999995	0	0	1	-29.999999999999996	29.999999999999996								
	3906	3022	0.0005899194206709137	0.005519246103383279	0.02724183433716687	1611.0	5690.0	5690.0	0	0	1	-29.999999999999996	29.999999999999996								
	3906	1194	0.0005292934977440898	0.006241668600926144	0.09837683233446962	1545.0	5036.0	5036.0	0	0	1	-29.999999999999996	29.999999999999996								
	5993	8804	0.0014350582762178948	0.01079806086548908	0.0009508685875764658	529.0	2911.0	2911.0	0	0	1	-29.999999999999996	29.999999999999996								
	1798	8487	0.0005608918760987159	0.005939444328253122	0.03143915714643131	5304.0	5304.0	5304.0	0	0	1	-29.999999999999996	29.999999999999996								
	2467	7178	0.002047035246989992	0.014588870687949049	0.10207042985208539	413.99999999999994	2142.0	2142.0	0	0	1	-29.999999999999996	29.999999999999996								
	2132	2303	0.010668598023491292	0.05446279243094598	0.0009467311297504154	569.0	569.0	569.0	0	0	1	-29.999999999999996	29.999999999999996								
	8992	8466	0.0019387498879252084	0.01103188659839932	0.0009672884152033407	433.0	2819.0	2819.0	0	0	1	-29.999999999999996	29.999999999999996								
	8992	6880	0.0013088172927052362	0.01008988231126305	0.0009475420874351825	433.0	3102.0	3102.0	0	0	1	-29.999999999999996	29.999999999999996								
	8992	2995	0.001288326547966644	0.01422156584806597	0.03270784321814436	319.0	2211.0	2211.0	0	0	1	-29.999999999999996	29.999999999999996								
	805	3221	0.0046092689982538786	0.02738310983312816	0.025518575134077317	395.0	1153.0	1153.0	0	0	1	-29.999999999999996	29.999999999999996								
	805	3327	0.002393709087194144	0.014161944125151819	0.0009449567407651791	509.99999999999994	2203.0	2203.0	0	0	1	-29.999999999999996	29.999999999999996								
	805	8310	0.0040980096808919024	0.03010246303657507	0.0009799303460771632	491.0	1055.0	1055.0	0	0	1	-29.999999999999996	29.999999999999996								
	805	2088	0.001097163838143379	0.007758016544729916	0.0022301039154424386	529.0	4025.0	4025.0	0	0	1	-29.999999999999996	29.999999999999996								
	5383	2021	0.0008202606878910162	0.007622422484554037	0.0016867708850382115	413.99999999999994	4122.0	4122.0	0	0	1	-29.999999999999996	29.999999999999996								
	5383	4114	0.0007186834390785992	0.0032985470777302794	0.0009463682937663921	9353.0	9353.0	9353.0	0	0	1	-29.999999999999996	29.999999999999996								
	5383	5519	0.0005988056517604422	0.0036088287190675613	0.02005799117269411	300.0	8632.0	8632.0	0	0	1	-29.999999999999996	29.999999999999996								
	5383	8293	0.0005206324963840037	0.004036150964726951	0.0009546466722960359	376.0	7756.999999999999	7756.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	5383	3435	0.0009083963141555954	0.008872239240837953	0.06322814540936757	433.0	3571.0	3571.0	0	0	1	-29.999999999999996	29.999999999999996								
	7507	6990	0.0007806955821945472	0.003058807274609585	0.11418643525600246	10003.0	10003.0	10003.0	0	0	1	-29.999999999999996	29.999999999999996								
	7507	2406	0.0004187165122284508	0.003987300437878106	0.0009462379785728572	7873.999999999999	7873.999999999999	7873.999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	7507	2020	0.0008303434574136433	0.00971630196032848	0.05658643267466937	281.0	3199.0	3199.0	0	0	1	-29.999999999999996	29.999999999999996								
	6478	6146	0.00402481494162285	0.030669069531675214	0.0009491082327487034	413.99999999999994	1023.0	1023.0	0	0	1	-29.999999999999996	29.999999999999996								
	4852	2695	0.002299218300519427	0.009027930638430768	0.02113411988273226	338.0	3390.0	3390.0	0	0	1	-29.999999999999996	29.999999999999996								
	4852	2695	0.0020807021032836583	0.009467644503077194	0.013197348193731856	376.0	3259.0000000000005	3259.0000000000005	0	0	1	-29.999999999999996	29.999999999999996								
	4852	5502	0.001640372365063183	0.008833005092287669	0.0009467499413305246	3517.0	3517.0	3517.0	0	0	1	-29.999999999999996	29.999999999999996								
	4852	8877	0.000941068816701663	0.004885548750113684	0.0010067053693729917	319.0	6356.0	6356.0	0	0	1	-29.999999999999996	29.999999999999996								
	4852	9119	0.0009015636689487124	0.0055134470756452916	0.0009505703027294455	453.0	5658.0	5658.0	0	0	1	-29.999999999999996	29.999999999999996								
	4852	1151	0.0005113367811316918	0.005976624608354536	0.0009464660372381122	5280.0	5280.0	5280.0	0	0	1	-29.999999999999996	29.999999999999996								
	2012	1750	0.0011300881785707476	0.004349339370288385	0.0009467138632510099	433.0	7030.0	7030.0	0	0	1	-29.999999999999996	29.999999999999996								
	1478	6616	0.0020898962955872916	0.01308670764113743	0.0010404139744525779	395.0	2394.0	2394.0	0	0	1	-29.999999999999996	29.999999999999996								
	809	4594	0.0011533560255723968	0.014297637551325406	0.0394867872544138	2190.0	2190.0	2190.0	0	0	1	-29.999999999999996	29.999999999999996								
	8656	4729	0.00012994427115109084	0.0010305580273512773	0.0009774531532887533	30397.000000000004	30397.000000000004	30397.000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	4100	615	0.000360262322013903	0.0026609375394091423	0.0009967296407429748	413.99999999999994	11773.0	11773.0	0	0	1	-29.999999999999996	29.999999999999996								
	4060	5393	0.0007702933625183205	0.0045348399119976915	0.0009818089833009166	529.0	6861.0	6861.0	0	0	1	-29.999999999999996	29.999999999999996								
	9203	2426	0.004201155784129285	0.05501631774521234	0.0009982068429975125	644.0	644.0	644.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	9203	2426	0.0008131419953478485	0.02426102030035466	0.0009545990740829947	591.0	1269.0	1269.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	118	2426	0.00098336651844135	0.02667672451866144	0.08765508316078324	591.0	1296.0	1296.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	3145	7770	0.000736659072024213	0.023093091303475737	0.023841782326465926	591.0	1336.0	1336.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7267	4918	0.0009535521251016416	0.02626975122396449	0.02033157831394462	591.0	1231.0	1231.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7267	4918	0.0012030155136847735	0.029501527015660268	0.0009497271426597343	591.0	1077.0	1077.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	839	4506	0.007272452687247158	0.07223038326491328	0.0009466490901170897	607.0	607.0	607.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	839	4506	0.0034223720623810542	0.04968271639959247	0.11439857602267625	726.0	726.0	726.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3445	6114	0.0011024164345143017	0.028243070744721693	0.011886881420444693	591.0	1116.0	1116.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	3445	6114	0.0017817318025917827	0.035888580282427154	0.012641683262910817	591.0	1215.0	1215.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	3445	7264	0.0009274153951591982	0.025907692511064773	0.0009619908449894642	591.0	1240.0	1240.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	891	6306	0.0024079838492992367	0.04170361403550175	0.028826495590166284	803.9999999999999	803.9999999999999	803.9999999999999	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	720	1711	0.0010003643640572391	0.02690597924921126	0.06135888248238371	591.0	1189.0	1189.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	720	1711	0.0009000975158765335	0.025523754635313697	0.0009519819679904918	591.0	1201.0	1201.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	6206	3240	0.0007429924719135612	0.023192048669266264	0.001196704358091951	591.0	1354.0	1354.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	6206	3240	0.0007718168597756007	0.023637165487533807	0.004684894261876717	591.0	1198.0	1198.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	9174	2924	0.0024256841904562493	0.04185609587021288	0.2199320145791793	731.0	731.0	731.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	9174	2924	0.0023295877906260925	0.04102135666490029	0.0009558722282606859	717.0	717.0	717.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	1355	5856	0.002661283505515825	0.043834525921853496	0.0010010700273661646	725.0	725.0	725.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	1355	5856	0.0028278541740143063	0.04518030357647328	0.12103551789495307	766.0	766.0	766.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	1355	5856	0.0021981307495831095	0.039850773077487626	0.046191927414672485	780.0	780.0	780.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3205	4683	0.0028957494635607106	0.04571731381317814	0.0009590266898798418	725.0	725.0	725.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3205	4683	0.0023930571955878503	0.041574586366384544	0.0009621143205640217	741.0	741.0	741.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	5350	2361	0.0033563878033153515	0.04920368811399108	0.0009537188494954086	591.0	1027.0	1027.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	5350	2361	0.0014376475703717568	0.03224516961004249	0.0009523490729774236	591.0	1050.0	1050.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	5016	6112	0.0009816724717452423	0.026653767962328035	0.03084144073835128	591.0	1195.0	1195.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	5016	8860	0.0011259100447132402	0.02854196506053933	0.15863988737257465	591.0	1175.0	1175.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	7471	549	0.0008779952577088946	0.025208818884408197	0.04329140600150491	591.0	1150.0	1150.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7471	549	0.0011857743590863831	0.029289710906057725	0.0009954418233799947	591.0	1122.0	1122.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	549	5002	0.00011673275742472867	0.009196679711743495	0.11249921124444506	567.0	3435.0	3435.0	1.0	0.07238600000000002	1	-29.999999999999996	29.999999999999996								
	5490	3817	0.0030288762398650764	0.04675207860720773	0.07238638635752676	710.0	710.0	710.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	2854	9112	0.0021955773529148373	0.03982769098279503	0.0010677179407639372	800.0	800.0	800.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	2918	6532	0.0008442622089331008	0.02472038351036956	0.0009464271549934984	591.0	1296.0	1296.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2918	6532	0.0008291300876154152	0.024498100125416252	0.02242780389613829	591.0	1317.0	1317.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4494	7284	0.0009794690032173265	0.026623877906633744	0.0009517175420994721	591.0	1231.0	1231.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2656	1775	0.0028060389304350487	0.04500637641112243	0.10047324476232769	747.0	747.0	747.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3519	5641	0.0019068411192830078	0.03712400135347386	0.0009584605063966306	752.0	752.0	752.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3543	367	0.0009736041092059895	0.02654415633832777	0.13890353250263698	591.0	1128.0	1128.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	3543	1833	0.0006712896688314074	0.022045674575910543	0.027519557274774894	591.0	1410.0	1410.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	2372	367	0.0009401723025006731	0.026085038663879637	0.030826325635071445	591.0	1199.0	1199.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2372	367	0.0011024043436161845	0.02824291603727046	0.0009601243805645815	591.0	1240.0	1240.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1876	7752	0.0008167287100504946	0.024314408074893195	0.0009604050328964466	591.0	1283.0	1283.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	113	7752	0.0008085550663846241	0.024192572004684068	0.0009788295921049999	591.0	1314.0	1314.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	3499	7289	0.001701367394938291	0.03507181942445099	0.07099912372015232	826.0	826.0	826.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3499	7289	0.001982471179261903	0.037851077092737696	0.0009464882150081451	772.0	772.0	772.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3082	2083	0.001256309139938146	0.030146794797135612	0.0009448419218085585	591.0	1099.0	1099.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	6224	2083	0.0009911954875002635	0.026782561216162418	0.0009566131625118149	591.0	1165.0	1165.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2174	2083	0.005477054581978688	0.06276185445914213	0.0009485879243673938	666.0	666.0	666.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	4623	1609	0.0011092591674450704	0.028330453997217245	0.0010719354093992714	591.0	1116.0	1116.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4623	1609	0.0009695338596197976	0.026488687443194187	0.0031646279833369003	591.0	1199.0	1199.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4623	1609	0.0008394961566811009	0.024650589976079613	0.0010279322301078291	591.0	1230.0	1230.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	5589	1001	0.001478746727849814	0.032701901350897435	0.011778584716038055	591.0	1157.0	1157.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	5589	1001	0.001008480217661374	0.02701475002385325	0.051729814169044784	591.0	1185.0	1185.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	5589	1001	0.0017507932764962116	0.0355763862329058	0.0009741637844916859	844.0	844.0	844.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	5589	1001	0.0018017483838146627	0.03608910928349052	0.06855386399000879	897.0000000000001	897.0000000000001	897.0000000000001	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	1198	7473	0.0011350168494703022	0.02865698158182604	0.19228251298867804	591.0	1182.0	1182.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1198	7473	0.0012060014776448418	0.02953805573757222	0.0009683012554756236	591.0	1149.0	1149.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2479	5482	0.001235553871748821	0.029897161582355922	0.0009505588161681737	591.0	1156.0	1156.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2479	5482	0.0010326054592083916	0.027335513240931097	0.10950941336077818	591.0	1126.0	1126.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7831	5525	0.0010339144098282479	0.02735280733060887	0.0009578908751760867	1264.0	1264.0	1264.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	7831	5525	0.0007385797761626265	0.023123106195385483	0.0009486007843167479	1385.0	1385.0	1385.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	7831	5525	0.0006490811870117498	0.021678268220148924	0.0009652089797696701	591.0	1269.0	1269.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4970	7955	0.001838235235644847	0.036451774980626156	0.000951090830656372	591.0	1308.0	1308.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	4970	7955	0.0006162667547771096	0.021123665623029017	0.08159551571737185	591.0	1325.0	1325.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	5007	7367	0.0015849965382208724	0.03385387261308574	0.0668278649822686	786.0	786.0	786.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	757	3758	0.0012940583213762495	0.030595565125406357	0.010799735119361043	591.0	1092.0	1092.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	3697	6952	0.0009468133563110034	0.02617688424701938	0.040888437813316615	591.0	1172.0	1172.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	3697	6952	0.002754272554622408	0.044590899358107824	0.004070658533408865	692.0	692.0	692.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3697	6952	0.0033392996332113505	0.04907885557355152	0.006931632057740693	646.0	646.0	646.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3697	6952	0.0007617275498620026	0.023482326541946295	0.03664499968626537	591.0	1219.0	1219.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	6738	8180	0.0011904671342470613	0.029347516292808008	0.02792946546491313	591.0	1156.0	1156.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	6738	8180	0.0010440713851167795	0.027486641501648243	0.0009507086671042019	591.0	1164.0	1164.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	9222	5935	0.0007811901769007429	0.023780108758072974	0.0010096682837824342	591.0	1300.0	1300.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	7988	804	0.0008935237341907657	0.025430494087356904	0.001021989260005742	591.0	1201.0	1201.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7988	804	0.0007949514198270146	0.023988418476933657	0.062300283346812	591.0	1234.0	1234.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	3239	1539	0.0008346234588866863	0.024579028723884337	0.034120685033569645	591.0	1202.0	1202.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	3239	1539	0.0030644806542584036	0.04702490089597707	0.08367976193893206	676.0	676.0	676.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	2056	4084	0.0009271237306342639	0.025903623689323835	0.0722223570403263	591.0	1176.0	1176.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	2056	4084	0.0010374582028051782	0.027399577898706604	0.012185870729845399	591.0	1154.0	1154.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	4598	5110	0.003220006650870281	0.04819822282522038	0.0009706739325143556	704.0	704.0	704.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	2129	5110	0.002276440452171726	0.04055221694937554	0.0009480404651893223	710.0	710.0	710.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	5658	5550	0.0019128911589984235	0.037182692169814145	0.0010371490634889801	922.0000000000001	922.0000000000001	922.0000000000001	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	5658	5550	0.0007983029394605567	0.0240388773023049	0.00611616655928935	591.0	1296.0	1296.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2848	1526	0.0007736610922351372	0.023665358361704657	0.0009886293268513524	591.0	1328.0	1328.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4541	7464	0.0005397193813371578	0.019769326326686616	0.000954287067540966	591.0	1362.0	1362.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	4541	7464	0.0013604482708651595	0.0313691420424148	0.0009626354286825655	591.0	1188.0	1188.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	1754	3857	0.0011733445682511835	0.029136043136064584	0.0009723566363016639	591.0	1080.0	1080.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1754	3857	0.0017354864020395766	0.03542090162540657	0.0009663135225911805	591.0	1054.0	1054.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1754	3857	0.0013799641383013446	0.031592912553483565	0.03821781464847861	591.0	1019.9999999999999	1019.9999999999999	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2518	4544	0.0008654273842982796	0.025027962754456064	0.0009692130659216515	591.0	1229.0	1229.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2518	4544	0.0008734424546573301	0.02514345333453101	0.08404891053802493	591.0	1244.0	1244.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	3069	6115	0.00012411364968567572	0.009213360313659765	0.000956695261307786	491.0	3546.0	3546.0	1.0	-0.072388	1	-29.999999999999996	29.999999999999996								
	5067	7641	0.0007818740923216392	0.023790504670165566	0.024781496851994596	591.0	1332.0	1332.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	6036	8670	0.0005706514642982516	0.020327504152219716	0.0009522769230209643	591.0	1344.0	1344.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	6036	5522	0.000866573871172431	0.025044515462697276	0.0009465774289821509	591.0	1179.0	1179.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	8486	8791	0.00531985161459185	0.06186135832083032	0.000943612168332861	669.0	669.0	669.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	7530	8791	0.002405365767525313	0.04168101250126218	0.027083611212747057	722.0	722.0	722.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	7522	7571	0.0012320290543661964	0.029854558242089952	0.0009462769035458085	591.0	1031.0	1031.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7522	7571	0.0011204789858133709	0.028473149728410904	0.0009473477758614619	591.0	1117.0	1117.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7522	7571	0.0011040096898626672	0.028263441213843825	0.0009865576424331524	591.0	1124.0	1124.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2526	1483	0.001973618718239918	0.03776670408552004	0.0009603505616705972	801.0	801.0	801.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	2365	8316	0.0006999423987137355	0.022510802104435217	0.0009473960919740284	591.0	1304.0	1304.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8672	1860	0.000687826904425018	0.02231531547222925	0.01896494726579617	591.0	1317.0	1317.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8672	1860	0.0006292669414536852	0.021345113646054816	0.05301237223824079	591.0	1324.0	1324.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1494	583	0.001802704478638395	0.03609865964350383	0.0012102964119406632	761.0	761.0	761.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	1494	583	0.002500164761667663	0.04249164149164686	0.052099180508929775	740.0	740.0	740.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	1502	2795	0.001553986996162641	0.03352179020143162	0.0009596450687663898	591.0	1128.0	1128.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8195	933	0.0017662267856679635	0.035732467134722785	0.0009444635098542248	655.0	655.0	655.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	8195	933	0.0023850384703685587	0.041505103818272354	0.0009453310967266913	700.0	700.0	700.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	8195	933	0.00191673537805132	0.037219936915782355	0.0009502993574777123	718.0	718.0	718.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3918	6802	0.002677833872208804	0.043970112924022246	0.0009518898309386391	711.0	711.0	711.0	0.986547	0.0	1	-29.999999999999996	29.999999999999996								
	3918	4025	0.0025719965513725895	0.043095585537387744	0.011567027451995126	721.0	721.0	721.0	0.986547	0.0	1	-29.999999999999996	29.999999999999996								
	4435	2079	0.0006484263205005308	0.021667339337164884	0.1263050110969995	591.0	1325.0	1325.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4435	2079	0.0006219900899300421	0.021221443808013662	0.0009476407460893567	591.0	1358.0	1358.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4435	2079	0.0012609638013033175	0.030202493378242296	0.0009479689388334819	591.0	1182.0	1182.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1081	7361	0.0036562969651289705	0.05134427363987961	0.013135801306828896	672.0	672.0	672.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	9101	2177	0.0011184164856406066	0.028446972485036616	0.06599886920546358	591.0	1150.0	1150.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	6555	8475	0.0013182250384098189	0.03087941598261164	0.0009466900183990814	591.0	1107.0	1107.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	6555	8475	0.0012328806693790027	0.02986485700683554	0.0012553260805804806	591.0	1195.0	1195.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7056	7577	0.0006847013691854101	0.022264604717204924	0.02942976040568887	591.0	1237.0	1237.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7056	7577	0.0007573748788019212	0.023415209204589914	0.0009650137153790313	591.0	1269.0	1269.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7056	9051	0.0008601228746377255	0.024951233449857422	0.0009940758035175109	591.0	1289.0	1289.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	6889	6785	0.0022333644766579864	0.040167907105445426	0.0009883311235385106	768.0	768.0	768.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	6889	6785	0.0018230088299621466	0.036300874689184214	0.0009684493726296848	852.9999999999999	852.9999999999999	852.9999999999999	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	6889	6785	0.001133568823716438	0.02863872451413213	0.0009486190794256809	591.0	1188.0	1188.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	1027	7148	0.001418971018735083	0.032035449117580016	0.0021425347458474517	591.0	1065.0	1065.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1027	44	0.0009207330592890701	0.025814306307465364	0.0277980484524135	591.0	1150.0	1150.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	5308	7148	0.001190597522684619	0.029349120894271125	0.0009451945873130813	591.0	1031.0	1031.0	0.89674	0.0	1	-29.999999999999996	29.999999999999996								
	5308	44	0.0011830231192751282	0.029255767687568605	0.036508352735332934	591.0	1108.0	1108.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	9213	6231	0.0010683047048532632	0.027803334195481755	0.000984607295997904	591.0	1247.0	1247.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	9213	8291	0.0008564450562748933	0.0248978949160104	0.01949934030758284	591.0	1281.0	1281.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	9213	6842	0.000825619499013441	0.024446241269618956	0.000950930241909372	591.0	1286.0	1286.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	3608	6664	0.0006283230084316824	0.021329112191231927	0.14860018909805586	591.0	1328.0	1328.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4339	6570	0.0005452538706149191	0.019870353093290945	0.18533381914440092	591.0	1339.0	1339.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4339	6570	0.0008549970748138544	0.024876863642956704	0.1965475670957602	591.0	1191.0	1191.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7513	6570	0.0011116399489533072	0.028360793536470842	0.0009947789578960867	591.0	1159.0	1159.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7513	6570	0.0010352960374062784	0.027371052130517975	0.0010004920384191717	591.0	1146.0	1146.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8887	6639	0.0015006398552117532	0.03294259233714046	0.05348091855228752	591.0	1031.0	1031.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	8887	6639	0.0008656036121452087	0.02503050784837813	0.0010943093868982102	591.0	1117.0	1117.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	5461	4816	0.0019732837798048814	0.03776350796599335	0.0009433748043190128	859.0	859.0	859.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	5461	4816	0.002400702022222288	0.04164071942675105	0.0009830598669493124	861.9999999999999	861.9999999999999	861.9999999999999	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	5461	4816	0.001454413584376524	0.03243227093281768	0.05578379896724972	928.9999999999999	928.9999999999999	928.9999999999999	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	5460	3786	0.0010222951356100146	0.027198895132489895	0.0009487135331796433	591.0	1214.0	1214.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	5460	3786	0.0004905894720702346	0.018848713309305327	0.054640800803048666	591.0	1231.0	1231.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7256	4491	0.00015675049535903525	0.010656807441392725	0.0009474132632283238	586.0	2824.0	2824.0	1.0	0.084507	1	-29.999999999999996	29.999999999999996								
	6153	58	0.0001712578450555313	0.006839232309920781	0.0009446912907286037	1216.0	4652.0	4652.0	1.0	-0.086984	1	-29.999999999999996	29.999999999999996								
	6153	6807	0.0060723511543471645	0.06605730608511992	0.021401618083905623	671.0	671.0	671.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	1465	1262	0.0010801445833537257	0.027956751391646394	0.11126570886222273	591.0	1116.0	1116.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1465	1262	0.0010793704425882747	0.02794674613143539	0.0449451686725813	591.0	1229.0	1229.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1465	1551	0.0013639836071634693	0.03140979753179064	0.09579720273485591	591.0	1240.0	1240.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7537	1551	0.0010786446856473084	0.027937363037112986	0.006798612867366652	591.0	1160.0	1160.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7537	1551	0.0009914844316957004	0.026786459222750997	0.07281150705820968	591.0	1192.0	1192.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	6901	4874	0.0008651073830039488	0.025023340498824966	0.09746209465643314	591.0	1194.0	1194.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	5241	4	0.001945046654122697	0.03749307464214584	0.0009626226808542076	784.0	784.0	784.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	7520	561	0.0009700526881564357	0.0264957644566141	0.04832000298210227	591.0	1222.0	1222.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	749	4324	0.00016570298138637738	0.010956836310958031	0.030209145446097638	948.0	1382.0	1382.0	1.0	0.04898	1	-29.999999999999996	29.999999999999996								
	4141	7124	0.0013572216230614033	0.03133198992345008	0.00094441088598702	591.0	1043.0	1043.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4141	7124	0.0013975579085185323	0.0317932840475275	0.0010043840199444056	591.0	1032.0	1032.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7466	3649	0.00012848229372458778	0.009648343475420628	0.03792200247029798	472.0	3016.0	3016.0	1.0	-0.06137999999999999	1	-29.999999999999996	29.999999999999996								
	8222	6556	0.0008666946324259076	0.02504625826348093	0.16455609660909704	591.0	1272.0	1272.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	8222	6556	0.0009037673221974638	0.025575668563514533	0.0009474990719565918	591.0	1262.0	1262.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	8222	6556	0.0007721459517753331	0.02364219863756321	0.0010037824917541514	591.0	1311.0	1311.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	4125	163	0.0007861357608108905	0.023855182464113216	0.031866295366183864	591.0	1325.0	1325.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4125	163	0.0006905414719214405	0.022359264600967974	0.08906214077411555	591.0	1366.0	1366.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4125	163	0.002706535973855912	0.04420425073498332	0.0009896597801431087	739.0	739.0	739.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	5837	9217	0.0024582208361774954	0.04213492789433482	0.033994558998336616	666.0	666.0	666.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	5837	1448	0.0009984342263503077	0.02688004603265369	0.0010349369382090946	591.0	1054.0	1054.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	5837	1448	0.001085937661434979	0.028031508402450594	0.000990977047861728	591.0	1055.0	1055.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8267	5365	0.0020550657301277985	0.038535930171036424	0.0009604310893707301	770.0	770.0	770.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	8267	5365	0.0025901914386824423	0.04324720580843107	0.07601783523174352	749.0	749.0	749.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	2359	8005	0.0018653677334396746	0.036719115612950874	0.0009465574904449085	767.0	767.0	767.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	2359	8005	0.0019361187129493726	0.03740715812040538	0.01860162610416923	817.0	817.0	817.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	8109	171	0.0009573902363297553	0.026322497138540495	0.0013308301144199376	591.0	1204.0	1204.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	8109	171	0.000923547055257419	0.025853673359821878	0.0009681405825159258	591.0	1241.0	1241.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	3485	1156	0.001548961394208944	0.03346765784586719	0.0009539338863113148	591.0	1086.0	1086.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4734	2229	0.00116945837847002	0.02908783108740058	0.0009636550350987117	591.0	1065.0	1065.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1709	7702	0.0009219469441236515	0.025831295698237618	0.0009485794832141585	591.0	1146.0	1146.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	1709	7702	0.0010550889340458353	0.0276310768681921	0.02060283814175269	591.0	1126.0	1126.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	905	8189	0.0022673948073452664	0.04047182117550214	0.0009494636324871209	770.0	770.0	770.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	8334	8189	0.0022769795554568708	0.040557002310310855	0.04880158832344071	788.0	788.0	788.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	8334	8189	0.002765844765590866	0.044684118426501114	0.07842113648153531	731.0	731.0	731.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	7998	6734	0.0009316321714357776	0.025966448803328147	0.0009477022041275088	853.9999999999999	1189.0	1189.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4196	280	0.00240821334469224	0.04170559480044754	0.0345219100029679	784.0	784.0	784.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	4196	280	0.00525732005553603	0.06149938517027373	0.014067664218074075	780.0	780.0	780.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	6475	3503	0.0019372244403434108	0.037417810004790136	0.0009537255947712833	749.0	749.0	749.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	6475	3503	0.0023921027195837	0.0415663219332614	0.0009480410624837136	732.0	732.0	732.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	7328	4235	0.001141560492849535	0.028739340098377173	0.00094562824282368	591.0	1137.0	1137.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7328	4235	0.0011277979966183135	0.028565847737795063	0.0009438515712844657	591.0	1132.0	1132.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	7328	4235	0.0009525162167196939	0.02625549703245244	0.0009463120093788813	591.0	1219.0	1219.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	6921	2949	0.000829235677225499	0.024499658341767663	0.000946443921601382	591.0	1266.0	1266.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	6921	2949	0.0010736548096586661	0.027872764154043755	0.0010004850494531536	591.0	1293.0	1293.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	3830	306	0.0009157515894517806	0.025744468081845558	0.1598294795622593	591.0	1197.0	1197.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	5648	306	0.0006762393190826083	0.022126724993823916	0.08362357393691656	591.0	1238.0	1238.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1730	115	0.0011533810446397454	0.028887515000119608	0.03752341018654151	591.0	1054.0	1054.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1730	115	0.0020442966498551056	0.03843511511170059	0.000945354136130238	591.0	1059.0	1059.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2721	5720	0.0011579860918068177	0.028945034296736644	0.0009467804383876843	591.0	1150.0	1150.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2721	5720	0.001232702919928126	0.0298627077395933	0.22134234068264672	591.0	1129.0	1129.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	432	3246	0.00023305285793478878	0.012993525259468782	0.14316146344252795	1151.0	2432.0	2432.0	0.990991	0.0	1	-29.999999999999996	29.999999999999996								
	432	8846	0.00024250917110210174	0.013254428105231534	0.027275434570613807	1151.0	2483.0	2483.0	0.990991	0.0	1	-29.999999999999996	29.999999999999996								
	432	2393	0.00019952676335347494	0.012017896620782433	0.0009439683524782518	1151.0	2533.0	2533.0	0.990991	0.0	1	-29.999999999999996	29.999999999999996								
	432	1895	0.00021189318859017305	0.012389762477757998	0.11398549146116564	1151.0	2588.0	2588.0	0.990991	0.0	1	-29.999999999999996	29.999999999999996								
	432	3412	0.00022611179930982488	0.012798622836611736	0.03822230058619835	1151.0	2447.0	2447.0	0.990991	0.0	1	-29.999999999999996	29.999999999999996								
	432	5586	0.00022073470204482165	0.012645555688578567	0.0009525809755963268	1151.0	2502.0	2502.0	0.990991	0.0	1	-29.999999999999996	29.999999999999996								
	432	3112	0.0002902855785554218	0.01450091370927876	0.0009483802807397983	1151.0	2207.0	2207.0	0.990991	0.0	1	-29.999999999999996	29.999999999999996								
	432	3112	0.00026621290629777136	0.013886871268716412	0.012526138613203671	1151.0	2165.0	2165.0	0.990991	0.0	1	-29.999999999999996	29.999999999999996								
	432	7857	0.0011326358316285465	0.02862695480823457	0.001018240275019929	591.0	1160.0	1160.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	960	8497	0.0033513850583257268	0.04916717531436111	0.015810345593540488	745.0	745.0	745.0	1.009174	0.0	1	-29.999999999999996	29.999999999999996								
	960	8497	0.002860116050493563	0.04543627956660486	0.019782865858580603	718.0	718.0	718.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3577	5907	0.0008767952000351999	0.025191605792385847	0.0009432761369272998	591.0	1269.0	1269.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	3577	5907	0.000819578884076541	0.02435674836996592	0.0009453969570594499	591.0	1286.0	1286.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	3577	5907	0.0006359686093492556	0.021458375679224317	0.03903006471334432	591.0	1317.0	1317.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	7164	5918	0.0008500458447754687	0.024804813553367354	0.060905342779420314	591.0	1358.0	1358.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	7164	5918	0.0009998558206476976	0.02689914895494075	0.0009640946717352177	591.0	1198.0	1198.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1798	2467	0.0012602396627026903	0.030193835031773822	0.025467639243306982	591.0	1063.0	1063.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	1798	2467	0.0011896768287475885	0.02933778947755415	0.0009452927547046675	591.0	1045.0	1045.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	3346	2132	0.00234716001596713	0.041175278488519165	0.0009532000544019589	717.0	717.0	717.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3346	2132	0.0008503612722207733	0.024809410203104485	0.0009614899068862435	591.0	1212.0	1212.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	3346	2132	0.0022898186086439455	0.040670823996479005	0.0400163160191632	792.0	792.0	792.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	3483	8992	0.0008693313303836459	0.025084282082522977	0.000965823511110411	591.0	1266.0	1266.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	8886	8992	0.000987013063787754	0.026726073227740912	0.25560826572760675	591.0	1185.0	1185.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2093	805	0.0009067854960457138	0.025618285079594703	0.0009570161361221415	591.0	1328.0	1328.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2093	805	0.0007044024213860246	0.022582337831433343	0.0009475490558667486	591.0	1346.0	1346.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	221	1541	0.0011498593177557688	0.028843448939507684	0.014699707904173727	591.0	1195.0	1195.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8347	5383	0.0007717972451192782	0.023636865424405816	0.0009543292883158782	591.0	1169.0	1169.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8347	5383	0.0010576819203738578	0.0276649595362013	0.0009437767508238233	591.0	1150.0	1150.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8347	5383	0.0011605443625961167	0.02897693876117598	0.0009454054033926158	591.0	1116.0	1116.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8347	7507	0.0009577749936384373	0.026327778976707877	0.0009504448279204989	591.0	1222.0	1222.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8347	7507	0.0010068305761529897	0.026992676753160878	0.3230580819788936	591.0	1206.0	1206.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	8347	7507	0.0010725467542388656	0.027858398859271986	0.0009739559480701619	591.0	1256.0	1256.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4000	4852	0.0007360509529582631	0.023083567510734145	0.0009791018891672648	591.0	1304.0	1304.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	4000	2012	0.0010547108597243606	0.027626132836748363	0.0009447108891924817	591.0	1303.0	1303.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2183	4852	0.0008157250466214988	0.024299480424298085	0.0009461147216233266	591.0	1358.0	1358.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	2183	2012	0.0006632061399366882	0.021912660287323558	0.0009477783912790522	591.0	1365.0	1365.0	0.982143	0.0	1	-29.999999999999996	29.999999999999996								
	1642	7098	0.0012658453482803467	0.030260795959274143	0.09069042016459601	591.0	1185.0	1185.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	1642	687	0.0012265333805603533	0.029788011216348036	0.08553056956010188	591.0	1169.0	1169.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	809	7098	0.0009748208282476021	0.026560715079233417	0.017484642258423787	591.0	1144.0	1144.0	0.979227	0.0	1	-29.999999999999996	29.999999999999996								
	809	687	0.0009782806388163156	0.02660774400168843	0.04398549596164606	591.0	1209.0	1209.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4594	8804	0.0009540863746423787	0.026277099674110658	0.0009451346811717566	591.0	1220.0	1220.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	4594	8804	0.000697691675582033	0.022474615263113076	0.006215762528811037	591.0	1252.0	1252.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
	2919	4215	0.0009494580976700527	0.026213370945094516	0.0010254472025445639	591.0	1178.0	1178.0	0.93617	0.0	1	-29.999999999999996	29.999999999999996								
];

%%-----  OPF Data  -----%%
%% cost data
%    1    startup    shutdown    n    x1    y1    ...    xn    yn
%    2    startup    shutdown    n    c(n-1)    ...    c0
mpc.gencost = [
	2	0.0	0.0	2	10.258323	0.0
	2	0.0	0.0	2	35.739304	0.0
	2	0.0	0.0	2	25.382856000000004	0.0
	2	0.0	0.0	2	22.570530000000005	0.0
	2	0.0	0.0	2	24.410748000000005	0.0
	2	0.0	0.0	2	37.397266	0.0
	2	0.0	0.0	2	14.602967	0.0
	2	0.0	0.0	2	6.171706	0.0
	2	0.0	0.0	2	26.392883	0.0
	2	0.0	0.0	2	29.720369	0.0
	2	0.0	0.0	2	35.601645	0.0
	2	0.0	0.0	2	19.829521	0.0
	2	0.0	0.0	2	15.01068	0.0
	2	0.0	0.0	2	9.860522	0.0
	2	0.0	0.0	2	11.144193	0.0
	2	0.0	0.0	2	0.348478	0.0
	2	0.0	0.0	2	45.48034	0.0
	2	0.0	0.0	2	48.260283	0.0
	2	0.0	0.0	2	28.185912	0.0
	2	0.0	0.0	2	32.876654	0.0
	2	0.0	0.0	2	29.050011	0.0
	2	0.0	0.0	2	17.693424	0.0
	2	0.0	0.0	2	28.179452	0.0
	2	0.0	0.0	2	16.78295	0.0
	2	0.0	0.0	2	34.077711	0.0
	2	0.0	0.0	2	25.254765	0.0
	2	0.0	0.0	2	25.888316	0.0
	2	0.0	0.0	2	38.064806	0.0
	2	0.0	0.0	2	35.093256	0.0
	2	0.0	0.0	2	33.895058	0.0
	2	0.0	0.0	2	42.531078	0.0
	2	0.0	0.0	2	44.703485	0.0
	2	0.0	0.0	2	19.144125	0.0
	2	0.0	0.0	2	39.146988	0.0
	2	0.0	0.0	2	32.283038	0.0
	2	0.0	0.0	2	33.961897	0.0
	2	0.0	0.0	2	24.001968	0.0
	2	0.0	0.0	2	26.922445	0.0
	2	0.0	0.0	2	28.934071	0.0
	2	0.0	0.0	2	29.194991	0.0
	2	0.0	0.0	2	39.793039	0.0
	2	0.0	0.0	2	43.399752	0.0
	2	0.0	0.0	2	20.054935	0.0
	2	0.0	0.0	2	18.252906	0.0
	2	0.0	0.0	2	41.981874	0.0
	2	0.0	0.0	2	42.98204	0.0
	2	0.0	0.0	2	16.220225	0.0
	2	0.0	0.0	2	21.265424	0.0
	2	0.0	0.0	2	17.662994	0.0
	2	0.0	0.0	2	15.838148000000002	0.0
	2	0.0	0.0	2	6.883722000000001	0.0
	2	0.0	0.0	2	118.07669	0.0
	2	0.0	0.0	2	19.82896	0.0
	2	0.0	0.0	2	18.889404	0.0
	2	0.0	0.0	2	32.470152	0.0
	2	0.0	0.0	2	26.491829	0.0
	2	0.0	0.0	2	24.981434	0.0
	2	0.0	0.0	2	38.427501	0.0
	2	0.0	0.0	2	38.894704	0.0
	2	0.0	0.0	2	34.810352	0.0
	2	0.0	0.0	2	32.089221	0.0
	2	0.0	0.0	2	24.960517	0.0
	2	0.0	0.0	2	40.587389	0.0
	2	0.0	0.0	2	36.44582	0.0
	2	0.0	0.0	2	6.803769	0.0
	2	0.0	0.0	2	27.474887	0.0
	2	0.0	0.0	2	28.188143	0.0
	2	0.0	0.0	2	27.672537	0.0
	2	0.0	0.0	2	37.476158	0.0
	2	0.0	0.0	2	38.32436	0.0
	2	0.0	0.0	2	29.361646	0.0
	2	0.0	0.0	2	46.894604	0.0
	2	0.0	0.0	2	33.066585	0.0
	2	0.0	0.0	2	10.656581	0.0
	2	0.0	0.0	2	15.138451	0.0
	2	0.0	0.0	2	34.209845	0.0
	2	0.0	0.0	2	24.094682	0.0
	2	0.0	0.0	2	24.965438	0.0
	2	0.0	0.0	2	23.765406	0.0
	2	0.0	0.0	2	30.752977	0.0
	2	0.0	0.0	2	22.474015	0.0
	2	0.0	0.0	2	34.978644	0.0
	2	0.0	0.0	2	30.995415000000005	0.0
	2	0.0	0.0	2	18.020307	0.0
	2	0.0	0.0	2	22.902755	0.0
	2	0.0	0.0	2	28.059178	0.0
	2	0.0	0.0	2	31.565151	0.0
	2	0.0	0.0	2	23.86504	0.0
	2	0.0	0.0	2	19.68005	0.0
	2	0.0	0.0	2	26.499589	0.0
	2	0.0	0.0	2	28.385891	0.0
	2	0.0	0.0	2	39.23531	0.0
	2	0.0	0.0	2	31.599182000000003	0.0
	2	0.0	0.0	2	30.64784	0.0
	2	0.0	0.0	2	38.31144	0.0
	2	0.0	0.0	2	7.5175410000000005	0.0
	2	0.0	0.0	2	14.951813	0.0
	2	0.0	0.0	2	24.810462	0.0
	2	0.0	0.0	2	79.708144	0.0
	2	0.0	0.0	2	23.802999	0.0
	2	0.0	0.0	2	34.702382	0.0
	2	0.0	0.0	2	38.611659	0.0
	2	0.0	0.0	2	7.619883	0.0
	2	0.0	0.0	2	42.1954	0.0
	2	0.0	0.0	2	7.253371	0.0
	2	0.0	0.0	2	37.314915	0.0
	2	0.0	0.0	2	31.383243000000004	0.0
	2	0.0	0.0	2	22.446061	0.0
	2	0.0	0.0	2	27.981934000000003	0.0
	2	0.0	0.0	2	100.586864	0.0
	2	0.0	0.0	2	33.204589	0.0
	2	0.0	0.0	2	7.122779	0.0
	2	0.0	0.0	2	18.6669	0.0
	2	0.0	0.0	2	7.550981	0.0
	2	0.0	0.0	2	35.604133	0.0
	2	0.0	0.0	2	19.804309	0.0
	2	0.0	0.0	2	26.144799	0.0
	2	0.0	0.0	2	44.14781	0.0
	2	0.0	0.0	2	35.562693	0.0
	2	0.0	0.0	2	35.807424	0.0
	2	0.0	0.0	2	39.446996	0.0
	2	0.0	0.0	2	18.53867	0.0
	2	0.0	0.0	2	30.909880000000005	0.0
	2	0.0	0.0	2	30.544167	0.0
	2	0.0	0.0	2	35.965332	0.0
	2	0.0	0.0	2	7.051011	0.0
	2	0.0	0.0	2	42.356822	0.0
	2	0.0	0.0	2	27.296003000000002	0.0
	2	0.0	0.0	2	30.938094000000003	0.0
	2	0.0	0.0	2	28.931033	0.0
	2	0.0	0.0	2	22.588806	0.0
	2	0.0	0.0	2	37.302716	0.0
	2	0.0	0.0	2	37.977313	0.0
	2	0.0	0.0	2	4.345048	0.0
	2	0.0	0.0	2	22.462959	0.0
	2	0.0	0.0	2	19.814769	0.0
	2	0.0	0.0	2	8.0167	0.0
	2	0.0	0.0	2	20.456068	0.0
	2	0.0	0.0	2	44.670249	0.0
	2	0.0	0.0	2	43.366752	0.0
	2	0.0	0.0	2	36.105171	0.0
	2	0.0	0.0	2	25.107671	0.0
	2	0.0	0.0	2	37.943609	0.0
	2	0.0	0.0	2	33.086316	0.0
	2	0.0	0.0	2	36.303918	0.0
	2	0.0	0.0	2	29.260622000000005	0.0
	2	0.0	0.0	2	98.992318	0.0
	2	0.0	0.0	2	27.405063000000002	0.0
	2	0.0	0.0	2	17.378434	0.0
	2	0.0	0.0	2	34.198047	0.0
	2	0.0	0.0	2	36.694475	0.0
	2	0.0	0.0	2	37.735549	0.0
	2	0.0	0.0	2	8.912924	0.0
	2	0.0	0.0	2	38.250898	0.0
	2	0.0	0.0	2	14.979523	0.0
	2	0.0	0.0	2	28.538110000000003	0.0
	2	0.0	0.0	2	39.424853	0.0
	2	0.0	0.0	2	39.296805	0.0
	2	0.0	0.0	2	14.861628000000001	0.0
	2	0.0	0.0	2	29.670276000000005	0.0
	2	0.0	0.0	2	33.798273	0.0
	2	0.0	0.0	2	28.336670000000005	0.0
	2	0.0	0.0	2	18.404323	0.0
	2	0.0	0.0	2	41.06003900000001	0.0
	2	0.0	0.0	2	32.08086	0.0
	2	0.0	0.0	2	33.555466	0.0
	2	0.0	0.0	2	13.210681	0.0
	2	0.0	0.0	2	32.184103	0.0
	2	0.0	0.0	2	16.825774	0.0
	2	0.0	0.0	2	30.459416	0.0
	2	0.0	0.0	2	31.825995	0.0
	2	0.0	0.0	2	25.704435	0.0
	2	0.0	0.0	2	113.88152100000002	0.0
	2	0.0	0.0	2	48.679477	0.0
	2	0.0	0.0	2	37.090734	0.0
	2	0.0	0.0	2	44.629615	0.0
	2	0.0	0.0	2	4.688	0.0
	2	0.0	0.0	2	7.924707	0.0
	2	0.0	0.0	2	15.196866	0.0
	2	0.0	0.0	2	31.536394	0.0
	2	0.0	0.0	2	41.051660000000005	0.0
	2	0.0	0.0	2	36.290422	0.0
	2	0.0	0.0	2	16.038621	0.0
	2	0.0	0.0	2	32.583295	0.0
	2	0.0	0.0	2	18.644095	0.0
	2	0.0	0.0	2	25.524756000000004	0.0
	2	0.0	0.0	2	36.090071	0.0
	2	0.0	0.0	2	43.804954	0.0
	2	0.0	0.0	2	26.393553	0.0
	2	0.0	0.0	2	47.18268700000001	0.0
	2	0.0	0.0	2	14.350508	0.0
	2	0.0	0.0	2	14.275729000000002	0.0
	2	0.0	0.0	2	24.479866	0.0
	2	0.0	0.0	2	114.612148	0.0
	2	0.0	0.0	2	32.065876	0.0
	2	0.0	0.0	2	29.385085	0.0
	2	0.0	0.0	2	36.659346	0.0
	2	0.0	0.0	2	4.6021	0.0
	2	0.0	0.0	2	58.771001	0.0
	2	0.0	0.0	2	15.431582	0.0
	2	0.0	0.0	2	13.723693	0.0
	2	0.0	0.0	2	32.352216	0.0
	2	0.0	0.0	2	20.730786	0.0
	2	0.0	0.0	2	20.377738	0.0
	2	0.0	0.0	2	40.796242	0.0
	2	0.0	0.0	2	30.862032	0.0
	2	0.0	0.0	2	108.591549	0.0
	2	0.0	0.0	2	27.581419	0.0
	2	0.0	0.0	2	27.043459	0.0
	2	0.0	0.0	2	21.416613	0.0
	2	0.0	0.0	2	30.046106	0.0
	2	0.0	0.0	2	10.516844	0.0
	2	0.0	0.0	2	38.480527	0.0
	2	0.0	0.0	2	16.949368	0.0
	2	0.0	0.0	2	35.930196	0.0
	2	0.0	0.0	2	35.338887	0.0
	2	0.0	0.0	2	125.43246800000001	0.0
	2	0.0	0.0	2	22.267272	0.0
	2	0.0	0.0	2	36.167106	0.0
	2	0.0	0.0	2	47.880191	0.0
	2	0.0	0.0	2	27.496344	0.0
	2	0.0	0.0	2	6.877423	0.0
	2	0.0	0.0	2	16.624602	0.0
	2	0.0	0.0	2	26.486972	0.0
	2	0.0	0.0	2	7.223432000000001	0.0
	2	0.0	0.0	2	36.240526	0.0
	2	0.0	0.0	2	19.992726	0.0
	2	0.0	0.0	2	37.11068	0.0
	2	0.0	0.0	2	28.712216000000005	0.0
	2	0.0	0.0	2	24.618848	0.0
	2	0.0	0.0	2	35.43631	0.0
	2	0.0	0.0	2	45.89171100000001	0.0
	2	0.0	0.0	2	15.267867	0.0
	2	0.0	0.0	2	17.024605	0.0
	2	0.0	0.0	2	18.694214	0.0
	2	0.0	0.0	2	23.018016	0.0
	2	0.0	0.0	2	44.414252	0.0
	2	0.0	0.0	2	29.775924	0.0
	2	0.0	0.0	2	32.154391	0.0
	2	0.0	0.0	2	26.881811	0.0
	2	0.0	0.0	2	27.611359000000004	0.0
	2	0.0	0.0	2	29.035248000000003	0.0
	2	0.0	0.0	2	7.254581	0.0
	2	0.0	0.0	2	20.431142	0.0
	2	0.0	0.0	2	6.627975	0.0
	2	0.0	0.0	2	25.290669000000005	0.0
	2	0.0	0.0	2	6.788336000000001	0.0
	2	0.0	0.0	2	32.955551	0.0
	2	0.0	0.0	2	23.216139	0.0
	2	0.0	0.0	2	29.401074000000005	0.0
	2	0.0	0.0	2	39.847228	0.0
	2	0.0	0.0	2	40.538048	0.0
	2	0.0	0.0	2	46.039685	0.0
	2	0.0	0.0	2	20.919809	0.0
	2	0.0	0.0	2	22.912024	0.0
	2	0.0	0.0	2	7.875199	0.0
	2	0.0	0.0	2	23.648506	0.0
	2	0.0	0.0	2	42.22229900000001	0.0
	2	0.0	0.0	2	47.645603	0.0
	2	0.0	0.0	2	33.579005	0.0
];

